                                                              Electrical Power and Energy Systems 33 (2011) 1375–1383



                                                                   Contents lists available at ScienceDirect


                                                  Electrical Power and Energy Systems
                                                   journal homepage: www.elsevier.com/locate/ijepes




Proposal of an alternative transmission line model for symmetrical
and asymmetrical conﬁgurations
Eduardo Coelho Marques da Costa a,⇑, Sérgio Kurokawa b,2, Afonso José do Prado b,2, José Pissolato a,1
a
    Unicamp – Universidade Estadual de Campinas, Mail Box 6101, CEP 13081-970, Campinas, SP, Brazil
b
    Unesp – Univ. Estadual Paulista, Av. Brasil Centro 56, Mail Box 31, CEP 15385-000, Ilha Solteira, SP, Brazil



a r t i c l e            i n f o                            a b s t r a c t

Article history:                                            This article shows a transmission line model for simulation of fast and slow transients, applied to sym-
Received 1 November 2009                                    metrical or asymmetrical conﬁgurations. A transmission line model is developed based on lumped ele-
Received in revised form 15 March 2011                      ments representation and state-space techniques. The proposed methodology represents a practical
Accepted 3 June 2011
                                                            procedure to model three-phase transmission lines directly in time domain, without the explicit or impli-
Available online 5 July 2011
                                                            cit use of inverse transforms. In three-phase representation, analysis modal techniques are applied to
                                                            decouple the phases in their respective propagation modes, using a correction procedure to set a real
Keywords:
                                                            and constant matrix for untransposed lines with or without vertical symmetry plane. The proposed meth-
Electromagnetic transients
Transmission line parameters
                                                            odology takes into account the frequency-dependent parameters of the line and in order to include this
Lumped parameters                                           effect in the state matrices, a ﬁtting procedure is applied. To verify the accuracy of the proposed
State-space                                                 state-space model in frequency domain, a simple methodology is described based on line distributed
                                                            parameters and transfer function associated with input/output signals of the lumped parameters repre-
                                                            sentation. In addition, this article proposes the use of a fast and robust integration procedure to solve the
                                                            state equations, enabling transient and steady-state simulations. The results obtained by the proposed
                                                            methodology are compared with several established transmission line models in EMTP, taking into
                                                            account an asymmetrical three-phase transmission line. The principal contribution of the proposed
                                                            methodology is to handle a steady fundamental signal mixed with fast and slow transients, including
                                                            impulsive and oscillatory behavior, by a practical procedure applied directly in time domain for symmet-
                                                            rical or asymmetrical representations.
                                                                                                                                 Ó 2011 Elsevier Ltd. All rights reserved.




1. Introduction                                                                                 analytic integration methods [1]. Therefore, it is possible to simu-
                                                                                                late electromagnetic transients taking into account time-variable
    There are several transmission line models available in the Elec-                           and nonlinear components, such as corona effects and fault arcs
tromagnetic Transient Program (EMTP) and Alternative Transient Pro-                             [2–4], or when a detailed voltage and current proﬁle is required
gram (ATP) based on lumped and distributed parameters.                                          [5]. These characteristics are some of the main advantages of line
    From a lumped parameters model, the line is represented by                                  modeling by lumped elements instead a distributed-parameters
multiple elemental sections connected in cascade. An approach                                   model.
of the distributed nature of the line parameters can be adequately                                  The distributed-parameters models are implemented directly
obtained, considering the transient frequency range, line length                                from the two-port line representation in frequency domain and
and a sufﬁcient number of nominal elements.                                                     the time-domain simulations are performed by inverse transforms.
    When a lumped parameters line model is adopted, the repre-                                  This procedure represents a wide range of frequencies and the
sentation of the differential equations in state space is an alterna-                           transients are calculated with good accuracy. However, the line
tive way to carry out simulations directly in time domain, without                              models based on distributed parameters have restrictions in the
the explicit use of inverse transforms, by using of numerical or                                inclusion of time-variable and nonlinear components in line mod-
                                                                                                eling as well as when a detailed proﬁle of current and voltage along
                                                                                                the line is required [6].
    ⇑ Corresponding author. Tel.: +55 1935213755.                                                   Another fundamental aspect about transmission line modeling
    E-mail addresses: educosta@dsce.fee.unicamp.br (E.C.M. da Costa), kurokawa@                 is the frequency dependence of the electric parameters. Several
dee.feis.unesp.br (S. Kurokawa), afonsojp@uol.com.br (A.J. do Prado), pisso@dsce.
                                                                                                published papers show that the lumped parameters models have
fee.unicamp.br (J. Pissolato).
  1
    Tel.: +55 1935213755.                                                                       been developed without take into account the frequency depen-
  2
    Tel.: +55 1837431129.                                                                       dence of the line longitudinal parameters [1–5] and then limiting

0142-0615/$ - see front matter Ó 2011 Elsevier Ltd. All rights reserved.
doi:10.1016/j.ijepes.2011.06.015
1376                                     E.C.M. da Costa et al. / Electrical Power and Energy Systems 33 (2011) 1375–1383


the modeling accuracy. Furthermore, it is well known that models                    the frequency dependence of the electric parameters. In several
with constant parameters cannot adequately simulate the line re-                    cases the constant parameter representation produces an intensiﬁ-
sponse over the wide range of frequencies that represents the sig-                  cation of the higher harmonics and, as a consequence, there is a
nals through transient conditions. However, the frequency                           general distortion of the wave shapes and a considerable increase
dependence of the longitudinal parameters can be included in line                   of currents and voltages peaks [10].
modeling by lumped elements from ﬁtting procedures.                                     The parameters of transmission lines with ground return are
    In addition, the results accuracy is directly associated with the               highly frequency-dependent. Formulas to calculate the inﬂuence
solution method applied to solve the state equations as well as                     of the ground return were developed by Carson and Pollaczek and
the computational convergence and processing time. By this                          these formulas can also be used for power lines. Both seem to give
means, this paper proposes the use of an analytic solution proce-                   identical results for overhead lines, although Pollaczek’s formula-
dure from the Eigensystem-based solution instead of a usual                         tion is more applied for underground conductors or pipes [11].
numerical integration method [1]. The proposed analytic integra-                        The skin effect, which is related to the self impedance, results
tion method is very robust with the variation of the integration                    from the electromagnetic ﬁeld inside of the conductor. This phe-
step and then a broad time step can be set in order to minimize                     nomenon is considered only for the self impedance and consists
the compu procedure. The analytic solution method enables a                         of a resistance and inductance variable in function of frequency,
long-time simulation by using a large and constant integration                      which can be calculated, with good approximation, from a formu-
step, then fast and slow transients can be simulated with stead--                   lation based on the Bessel functions associated with geometric
state signal, providing a complete analysis of the transient                        parameters of the line conductors, electric conductivity and fre-
conditions.                                                                         quency. Due to the skin effect, the resistance increases whereas
    The three-phase representation in time-domain line modeling,                    the inductance decreases in function of frequency [12].
by using of lumped elements, is usually implemented from modal                          In computational models based on the line distributed parame-
transformation matrices. Based on analysis modal techniques, it is                  ters, the frequency dependence is considered directly from the
possible to obtain a frequency-dependent matrix in function of the                  two-port line representation and time-domain simulations are ob-
line parameters. However, for applications directly in time domain,                 tained from inverse transforms. However, for a line model imple-
the usage of a complex and frequency-dependent matrix is imprac-                    mented directly in time domain, the insertion of the frequency
ticable. Thus, the constant and real Clarke’s matrix is commonly                    dependence is performed by ﬁtting methods.
used as being the transformation matrix, considering that the line                      Several ﬁtting procedures are available to obtain an approxi-
is transposed or then non-ideally transposed with vertical symme-                   mated analytic function of the longitudinal impedance Z(x). How-
try plane. Hence, these models are useful only for symmetrical                      ever, in this paper, the vector ﬁtting algorithm is adopted. Usually,
three-phase line, cannot be applied to non-transposed and asym-                     the vector ﬁtting algorithm is accurate, robust and can be applied
metrical conﬁgurations [7,8].                                                       to both smooth and resonant responses with high orders and wide
    Therefore, from the aspects presented above, this development                   frequency bands [13,14].
proposes a new application to obtain a real and constant transfor-                      The vector ﬁtting basically consists of the synthesis of an ana-
mation matrix applied for any line conﬁguration. This methodol-                     lytic rational function that approaches the behavior of the line lon-
ogy is based on a correction procedure of the Clarke’s matrix for                   gitudinal resistance R(x) and inductances L(x). Then, from the
asymmetrical and non-transposed cases. In addition, the approach                    poles and zeros of this rational function, an equivalent circuit RL
of the modal transformation matrix by using of the Clarke’s matrix                  is characterized, representing directly in time domain the line lon-
results in inaccuracies in modal domain for frequencies above                       gitudinal impedance in function of frequency, without the explicit
10 kHz, so the proposed correction process also provides the ade-                   or implicit use of inverse transforms [14,15].
quate adjustment of this imprecision [9].                                               The equivalent RL circuit is shown in details in the section
    The current model is tested by a ﬁrst comparison with several                   describing the line representation by lumped elements.
well-established models in the ATP/EMTP and then several simula-
tions considering time-variable and nonlinear components are car-
ried out in order to show the precision and versatility of the                      3. Inclusion of frequency effect in the line modeling by lumped
proposed line representation.                                                       parameters

                                                                                        Based on the methodology described in Section 2, a modiﬁed p
2. Frequency dependence of line parameters                                          circuit is represented in Fig. 1.
                                                                                        In Fig. 1, R0, R1, R2, . . . , Rm are resistances while the terms
  It is well known that one of the most important aspects in trans-                 L0, L1, L2, . . . , Lm are inductances. The terms G and C are, respec-
mission line modeling, for electromagnetic transient analysis, is                   tively, the shunt conductance and shunt capacitance.


                                                                       R1            R2                  Rm
                                         Ik0       R0       L0                                                       I(k+1) 0



                                                                       L1             L2                  Lm


                              Vk-1                                                                                              Vk
                                     G            C                                                            G            C




                                                        Fig. 1. Generic frequency-dependent p element.
                                                     E.C.M. da Costa et al. / Electrical Power and Energy Systems 33 (2011) 1375–1383                                                     1377

                                                                                                               2     Pj¼m                                                            3
    In Fig. 2, Vk-1 and Vk are, respectively, shunt voltages on the                                                              Rj    R1             R2                  Rm
sending end and on the receiving end of the k-th p section. The                                          6  L0
                                                                                                                           j¼0
                                                                                                                                       L0             L0
                                                                                                                                                                       L0
                                                                                                                                                                                 L10 7
                                                                                                         6                                                                            7
                                                                                                         6   R1                                                                       7
terms Ik0 and I(k+1)0 are total currents in the kth and (k + 1)th p cir-                                 6   L1
                                                                                                                                       RL11           0               0      0 7
cuits. Considering that Ik0, Ik1, Ik2, . . . , Ikm are currents through                                  6                                                                            7
                                                                                                         6   R2                                                                       7
                                                                                                         6                              0             RL22            0      0 7
inductances L0, L1, L2, . . . , Lm, respectively, the following differen-                       ½Akk  ¼ 6   L2                                                                       7    ð8Þ
                                                                                                         6                                                                       .. 7
tial equations are described in time domain:                                                             6
                                                                                                         6    ...                       ..
                                                                                                                                         .
                                                                                                                                                       ..
                                                                                                                                                        .
                                                                                                                                                                 ..
                                                                                                                                                                      .
                                                                                                                                                                          ..
                                                                                                                                                                           .      . 7
                                                                                                                                                                                      7
                            !                        !         