452                                                                         CSEE JOURNAL OF POWER AND ENERGY SYSTEMS, VOL. 8, NO. 2, MARCH 2022




       The Averaged-value Model of a Flexible Power
       Electronics Based Substation in Hybrid AC/DC
                    Distribution Systems
      Hong Liu, Zhanfeng Deng, Xialin Li , Member, IEEE, Li Guo, Member, IEEE, Di Huang, Shouqiang Fu,
                          Xiangyu Chen, and Chengshan Wang, Senior Member, IEEE



   Abstract—The concept of a flexible power electronics substa-                                       I. I NTRODUCTION
tion (FPES) was first applied in the Zhangbei DC distribution
network demonstration project. As a multi-port power electronics
transformer (PET) with different AC and DC voltage levels,
the FPES has adopted a novel topology integrating modular
                                                                                H      YBRID AC and DC distribution network has become a
                                                                                       crucial trend for future intelligent distribution networks,
                                                                                with large-scale integration of renewable power generations
multilevel converter (MMC) and four-winding medium frequency
transformer (FWMFT) based multiport DC-DC converter, which                      (RPGs) (i.e. PV, wind), increasing DC loads, and diversified
can significantly reduce capacitance in each sub-module (SM)                    power supply requirements [1], [2]. To achieve more flexible,
of a MMC and also save space and cost. In this paper, in                        reliable, and efficient network architectures and power-flow
order to accelerate speed of electromagnetic transient (EMT)                    scheduling and control among different AC and DC voltage
simulations of FPES based hybrid AC/DC distribution systems,
an averaged-value model (AVM) is proposed for efficient and                     levels, concepts of so-called multiport energy routers (ERs),
accurate representation of FPES. Assume that all SM capacitor                   solid state transformers (SSTs), and power electronic trans-
voltages are perfectly balanced in the MMC, then the MMC                        formers (PETs) [3]–[5], have been proposed and developed.
behavior can be modeled using controlled voltage sources based                  In the traditional cascaded topology of MMC based multiport
on modulation voltages from control systems. In terms of the                    PETs, a low DC voltage port is primarily obtained by a
averaged current transfer characteristics among the windings of
the FWMFT, we consider that all multiport DC-DC converters                      modular high or medium frequency DC transformer [6], which
are controlled with the same dynamics, a lumped averaged                        is interlinked directly to the medium DC link. It should be
model using controlled current and voltage sources has been                     noted that massive capacitance in each sub-module (SM) of
developed for these four-port DC-DC converters connected to                     the MMC is necessary to reduce power ripples of the MMC
the upper or lower arms of the MMC. The presented FPES                          arms with fundamental and double frequency. In contrast,
AVM model has been tested and validated by comparison with
a detailed IGBT-based EMT model. Results show that the AVM                      a novel topology named flexible power electronics substa-
is significantly more efficient while maintaining its accuracy in               tion (FPES) [7] integrating MMC and four-winding medium
an EMT simulation.                                                              frequency transformer (FWMFT) based multiport DC-DC
                                                                                converter was first applied in the Zhangbei DC distribution
   Index Terms—Averaged-value model (AVM), flexible power                       network demonstration project [8], [9], which significantly
electronics substation (FPES), four-winding medium frequency
                                                                                reduced capacitance in each SM of the MMC and also saved
transformer (FWMFT), hybrid AC/DC distribution systems,
modular multilevel converter (MMC), multiport DC-DC                             space and cost, due to the power ripples with fundamental
converter.                                                                      and double frequency across the MMC arms in three phases,
                                                                                which can be balanced and offset.
                                                                                   For FPES based hybrid AC and DC distribution systems,
   Manuscript received April 21, 2020; revised June 23, 2020; accepted July     electromagnetic transient (EMT) simulations can help to test
31, 2020. Date of online publication October 6, 2020; date of current version   and verify the dynamic characteristics of selected main cir-
November 17, 2020. This work was supported in part by the National Nature
Science Foundation of China (51977142).
                                                                                cuits, control and protection systems. As is known, FPES with
   H. Liu, X. Li (corresponding author, e-mail: xialinlee@tju.edu.cn; ORCID:    large numbers of SMs and FWMFT based four-port DC-DC
https://orcid.org/0000-0003-1852-7823), L. Guo, and C. Wang are with the        converters, and a switching model with a solution time step
Key Laboratory of Smart Grid of Ministry of Education, Tianjin University,
Tianjin 300072, China.
                                                                                of 1∼2 µs can provide high simulation accuracy, however, it
   Z. F. Deng is with the State Key Laboratory of Advanced Power Transmis-      will result in a heavy computational burden [10]. Thus, how to
sion Technology, Global Energy Interconnection Research Institute, Beijing      realize efficient electromagnetic transient (EMT) simulations
100220, China.
   S. Fu and X. Chen are with the State Grid Jibei Electric Power Economic
                                                                                of FPES has become the greatest motivation of this paper.
Research Institute, Beijing 100038, China; X. Chen is also with State Key          In order to reduce the computational time of the MMC
Laboratory of Reliability and Intelligence of Electrical Equipment, Hebei       without sacrificing accuracy, the Thévenin equivalent circuit
University of Technology, Tianjin, China.
   D. Huang is with the Guangzhou Power Supply Bureau of Guangdong Grid         for the SM and multivalve of MMC was first proposed in [11].
Co., Ltd., Guangzhou 510620, China.                                             With this model, capacitor voltage dynamics and balancing
   DOI: 10.17775/CSEEJPES.2020.01340                                            of the SMs in each arm of the MMC can be considered
                                                                 2096-0042 © 2020 CSEE
LIU et al.: THE AVERAGED-VALUE MODEL OF A FLEXIBLE POWER ELECTRONICS BASED SUBSTATION IN HYBRID AC/DC DISTRIBUTION SYSTEMS              453



as managed in the detailed switching model. An accelerated            voltages are perfectly balanced in the arms of the MMC, both
model of MMC was proposed in [12], based on Kirchhoff’s               the AC-side and DC-side model of MMC can be represented
Law and the nodal analysis method. Furthermore, assuming              with controlled voltage sources. On the other hand, for efficient
the switches of MMC to be ideal and using the A-stable                modeling of these multiple FWMFT based MAB converters
backward Ruler method (BEM) to calculate the voltages of              connected to the upper or lower arms of the MMC, when
SM capacitors, an integral MMC model was proposed in [13].            ignoring differences of main circuit parameters and control of
Assume all the SM capacitor voltages are being balanced, then         all converters, only a lumped averaged model using controlled
the AC-side dynamic of MMC can be further simplified with             current and voltage sources is needed. The rest of this paper is
controlled voltage sources based on the average-value model           organized as follows: Section II introduces the structure and
(AVM) [14], [15]. In addition, consider the second harmonic           characteristics of FPES. The proposed model is provided in
circulating currents in each phase to be suppressed, then the         Section III. Section IV compares and discusses the simulation
DC-side behavior of the MMC is modeled using a current                results. Section V concludes the paper.
source and an equivalent DC capacitance [14], [15]. The
authors in [16] pointed out that the accuracy of AVM in [14],          II. T OPOLOGY AND P OWER C HARACTERISTICS OF FPES
[15] was depended on SM capacitance, with such a condition            A. Basic Topology of Multi-port FPES
that the SM capacitors should be large enough to obtain
nearly constant DC voltage in each SM. It should be noted                The main structure of the FPES studied in this paper is
that these studies focused on traditional MMC applications.           shown in Fig. 1, which has been applied in the Zhangbei DC
In the considered FPES, a FWMFT based multiport DC-DC                 distribution network demonstration project [8], [9]. Using the
converter is connected to the SM of the MMC, then the                 concept of multi-port integrated design, the FPES includes two
presented AVMs in [14]–[16] cannot be used directly due to            AC ports (i.e. 10 kV and 380 V) and two DC ports (refers to ±
this special topology of FPES. Therefore, it is necessary to          10 kV and 750 V) [7]. The AC side and DC side of the MMC
develop a novel AVM for efficient EMT simulations of the              are interlinked to a 10 kV AC grid and ± 10 kV DC network
FPES.                                                                 respectively. The inputs of the FWMFT based MAB converter
   The multi-active-bridge (MAB) based Matrix Charge Bal-             are connected to three-phase SM capacitors of the MMC. In
ancer (MCB) has been proposed to minimize the size of the             addition, all output sides of MAB converters are connected to
SM capacitors in the MMC in [17]. MAB Differential Power              the 750 V low-voltage DC link. This structure can realize flex-
Processing (MAB-DPP) has also been presented for large scale          ible and isolated interconnection of medium-voltage and low-
modular DC energy systems [18]. However, instead of power             voltage DC systems. Since the medium-frequency isolation
transfer between the DC ports with different DC voltage levels,       transformer adopts the topology with four windings sharing a
this structure is only used to reduce the capacitance of SMs
or to balance DC voltages in multiple ports, and the related                                                                        Idc
control system is also very complicated. Moreover, the authors                                                                   +    +
                                                                                                                         AC/DC    750V
did not discuss how to obtain an equivalent aggregated model               Half-bridge                SM11   DC/AC               − DC
                                                                           submodule
of MAB for efficient EMT simulations. The authors in [19],
[20] used time-varying resistors or ideal switches to replace                                                                        380V
                                                                                             upk                         AC/DC
switching devices in a dual-active-bridge (DAB) to reduce                                             SM23   DC/AC                    AC
solution time in the EMT simulation. Although this method is                                                                     DC/
                                                                      +                                                          AC
simple and easy to be implemented, with increasing numbers
of DC-DC converters, computational time will still not be             −                                                  AC/DC
significantly reduced. If averaged, the actual output voltage                                         SMN     DC/AC
                                                                                             ipk
or current of DAB converters in a switching period, ignor-
                                                                                                    R/L
ing high-frequency components, ensures that AVM ideas are                        10kV         vsa
adopted for efficient EMT simulation of DAB converters [21]–                      AC     isa vsb
[23]. By averaging the output current of DAB, a reduced                                  isb vsc                                     ±10kV
                                                                          AC Grid                                                     Udc
AVM and an equivalent circuit is presented in [21], [22]. An                             isc
                                                                          FWMFT based        ink    R/L
averaged-value based equivalent model for a multiport solid-              MAB converters
state transformer is proposed in [23]. However, the FWMFT
                                                                                                                         AC/DC
based multiport DC-DC converter contains four active bridge                                           SM1     DC/AC
(FAB) converters, and has a special design of a main circuit
and dynamics of control which is different from the DABs or
MABs in [17], [18], which may require a novel averaged-value                                 unk      SM2     DC/AC      AC/DC
model for efficient EMT simulation.
   Motivated to significantly reduce computational time of
EMT simulations of FPES, especially for FPES based hybrid                                                                AC/DC
AC/DC distribution systems, a novel averaged-value model                                              SMN     DC/AC                    −
(AVM) is first proposed for efficient and accurate representa-
tion of a FPES. On one hand, assume that all SM capacitor             Fig. 1.   Main structure of the considered FPES.
454                                                            CSEE JOURNAL OF POWER AND ENERGY SYSTEMS, VOL. 8, NO. 2, MARCH 2022



common core, the instantaneous fundamental frequency and           component with that in phase A, and the fundamental fre-
double frequency power ripples across MMC arms in three            quency and double frequency ripples in the three-phase arms
phases can be balanced and offset. Hence, the capacitor of         constitute symmetrical harmonic components [25]. Using the
SM is primarily to smooth power disturbance with the DC            instantaneous powers of upper arms of B and C phases as an
term, which can greatly reduce capacitance of SM compared          example, they can be obtained as:
to the traditional MMC topology, and can effectively save the        
                                                                                  1
                                                                                            
                                                                                                 KM
size and cost of the FPES. It should be noted that low AC
                                                                     
                                                                       Ppb (t) =   U dc dc 1 +
                                                                                        I              cos θ−
                                                                     
                                                                                 6                2
voltage 380 V can be provided by a conventional two-level
                                                                     
                                                                                  M sin(ω0 t + θ − 120◦ )−
                                                                     
                                                                     
                                                                     
or three-level voltage source converter (VSC), which is not
                                                                     
                                                                                                                          
                                                                     
                                                                                         ◦    KM                       ◦
considered in this paper.                                             K sin(ω0 t − 120 ) −          cos(2ω0 t + θ − 240 )
                                                                     
                                                                     
                                                                                                 2
                                                                                                                             (4)
B. Instantaneous Power Characteristics of the MMC                                 1              KM
                                                                        P   (t) =   U   I    1 +       cos θ−
                                                                     
                                                                         pc          dc  dc
                                                                     
                                                                                  6                2
                                                                     
                                                                     
   This section is started with analysis of instantaneous powers
                                                                     
                                                                     
                                                                                  M sin(ω0 t + θ + 120◦ )−
                                                                     
                                                                     
of the upper and lower arms of phase A of a MMC, represented
                                                                     
                                                                     
                                                                                                                          
                                                                      K sin(ω0 t + 120◦ ) − KM cos(2ω0 t + θ + 240◦ )
                                                                     
as Ppa (t) and Pna (t) respectively. Assume that the DC voltage
                                                                     
                                                                     
of MMC is Udc , DC current is Idc , and output power factor of                                   2
the MMC is cos θ. When the FWMFT based MAB converters               