Received 19 July 2022, accepted 2 August 2022, date of publication 16 August 2022, date of current version 22 August 2022.
Digital Object Identifier 10.1109/ACCESS.2022.3198677




Transient Analysis on Multiphase Transmission
Line Above Lossy Ground Combining Vector
Fitting Technique in ATP Tool
JAIMIS SAJID LEON COLQUI 1 , ANDERSON RICARDO JUSTO DE ARAÚJO1 ,
TAINÁ FERNANDA GARBELIM PASCOALATO 2 , SÉRGIO KUROKAWA 2 , (Member, IEEE),
AND JOSÉ PISSOLATO FILHO1
1 School of Electrical and Computer Engineering, State University of Campinas-UNICAMP, Campinas 13083-852, Brazil
2 Department of Electrical Engineering, São Paulo State University-UNESP, Ilha Solteira 15385-000, Brazil

Corresponding author: Jaimis Sajid Leon Colqui (jaimis.leon@unesp.br)
This work was supported in part by the Coordenação de Aperfeiçoamento de Pessoal de Nível Superior (CAPES) under Grant 001; and in
part by the São Paulo Research Foundation (FAPESP) under Grant 2019/01396-1, Grant 2020/10141-4, and Grant 2021/06157-5.




  ABSTRACT Several approaches to calculate the ground-return impedance and admittance matrices are
  proposed in the literature. Carson’s approach assumes a lossy ground modeled by frequency-independent
  conductivity where displacement currents and non-perfectly conducting ground effects are neglected.
  However, Nakagawa’s approach considers both characteristics and also the frequency-dependent (FD) soil
  electrical parameters that can be incorporated into his formulations. This paper investigates the influence
  of Nakagawa’s approach and Carson’s approach on the transient responses using the ATP tool. First, the
  performances of the Bode’s method and Vector Fitting (VF) technique for approximating the characteristic
  impedance Zc (s) and propagation H(s) are also investigated for the JMarti’s line model. Then, lightning-
  induced voltages (LIVs) developed for a lightning striking at the shield wire of an overhead transmission
  line (OHTL) on a high-resistive FD soil are investigated. Results demonstrated a much higher accuracy using
  the VF for approximating Zc (s) and H(s) than Bode’s method. Transient voltages on the OHTL calculated
  with Nakagawa’s approach showed notable differences compared to those obtained with Carson’s approach.
  The voltage peaks are reduced when Nakagawa’s approach is utilized, especially when transmission lines
  are located on high-resistive soils.


  INDEX TERMS Electromagnetic transient analysis, transmission lines, lightning-induced voltages, rational
  fitting techniques, frequency-dependent soil electrical parameters.


I. INTRODUCTION                                                                                 lightning-induced voltages (LIVs) may cause to temporary or
Computation of the transient responses on OHTLs depends                                         permanent faults leading to outages in power lines [5].
on the adequate models to represent these components under                                         JMarti’s line model [6] is incorporated in the Electro-
disturbances in power systems [1]. In this context, the lon-                                    magnetic Transient Programs (EMTP)-type programs, such
gitudinal impedance Z and transversal admittance Y matri-                                       as ATP tool [7], the frequency-dependent (FD) characte-
ces must take into account the frequency dependence on                                          ristic impedance Zc and wave propagation H matrices are
the soil electrical parameters and electric field penetration                                   approximated by rational functions using Bode’s method.
effect in the soil, especially when involving the lightning                                     This method uses real poles and zeros to synthesize the Zc
strikes on overhead power lines [2], [3], [4]. Besides that, the                                and H matrices which the zeros are enforced to be in left
                                                                                                size of the complex plane. However, another fitting tool is
                                                                                                the Vector Fitting (VF) technique developed by Gustavsen
   The associate editor coordinating the review of this manuscript and                          and Semlyen in [8] which presents a better accuracy in
approving it for publication was Ali Raza               .                                       the rational approximation of the FD responses. The VF

                     This work is licensed under a Creative Commons Attribution 4.0 License. For more information, see https://creativecommons.org/licenses/by/4.0/
86204                                                                                                                                                                 VOLUME 10, 2022
J. S. L. Colqui et al.: Transient Analysis on Multiphase Transmission Line Above Lossy Ground




synthesizes a FD response into a rational function based                            tool for transient analysis. Transient responses are computed
on its poles and residues [8]. As detailed by Bañuelos et al.                       for a OHTL subjected to lightning striking at the shield wire
in [9], the absolute deviation in the FD Zc and H curves                            where the Carson’s approach and Nakagawa’s approach are
with VF technique are much lower than those computed using                          used to compute the impedance and admittance matrices. The
the Bode’s fitting method. In the EMTP-type programs, the                           functions Zc (s) and H (s) are calculated for a frequency range
ground-return impedance matrix Zg is done by using Carson’s                         of 0.01 Hz up to 2 MHz. The OHTL is located on three
approach [10]. In this approach, he assumes that the lossy                          different grounds whose low-frequency resistivities (ρ0 ) of
ground is modeled by frequency-independent conductivity                             1000, 3000 and 10,000 .m are used assuming that the soil
where displacement currents are neglected (the relative per-                        is modeled by its frequency-dependent electrical parameters.
mittivity is assumed to the same of the air) [10]. He also dis-                     It is shown that VF method presents a much higher accuracy
regarded the non-perfectly conducting ground effect which                           when used to fit the Zc (s) and H (s). Results demonstrated
is computed by the ground-return admittance [3], [10]. How-                         that a significant difference with Nakagawa’s approach on
ever, a more realistic approach must consider the frequency                         the LIVs is obtained in comparison with those computed by
dependence of the soil electrical parameters (resistivity and                       Carson’s approach. Results indicated that FD soil electrical
permittivity) especially when high-resistive soils and high-                        parameters must be considered for a precise transient analysis
frequency content phenomena (lightning discharges) are                              on OHTL generated for lightning strikes. As a contribution,
involved in the simulations [3]. Many authors have been                             this work provides an easy-to-implement model that can
dedicating their efforts to measure the FD ground parameters                        be integrated in any ATP tool that implements Nakagawa’s
(resistivity and relative permittivity) with different method-                      approach for the ground-return impedance and admittance
ologies in the last years such as [11], [12], [13], and [14].                       to compute the transients directly in the time domain. This
In their works, the FD ground models consider the soil as                           model does not employ any conversion tools from the fre-
a dispersive medium which takes into account the several                            quency to time domain, such as NILT to assess the transient
polarization processes in the soil particles.                                       responses.
   Based on the Wise’s work, Nakagawa in [4] provided                                  As advantages, this transmission line model can incorpo-
a more realistic approach for the ground-return impedance                           rate any ground-return approach such as Petterson, Noda,
and admittance, since the soil resistivity ρg and relative                          Nakagawa [19] combining with different type of electrical
permittivity εrg were included in his formulations. Further-                        components (string of insulators, Line surge arresters and
more, Nakagawa’s approach allows that the FD soil electrical                        loads) to transient analysis. In this circuit representation,
parameters be included in his expressions. Concerning the                           transient responses can be assessed for any disturbance (faults
FD ground-return impedance and admittance, Nakagawa’s                               and lightning strikes). Besides that, many approaches for the
approach takes into account more realistic soil modeling and                        soil models for frequency-dependent electrical parameters
accurate OHTL representation in comparison with the formu-                          (resistivity and permittivity) can be considered for adequate
las proposed by Carson. Many authors have considered the                            transient analysis in power systems.
influence of the FD soil resistivity and relative permittivity on
the transient responses such as [15], [16], and [17]. In these                      II. PHASE-DOMAIN TRANSMISSION LINE MODELING
works, different approaches to compute the ground-return                            An OHTL of n conductors of length ` [km] can be generically
impedance are employed, however, no implementation in                               represented as depicted in Fig. 1. The voltage V and current I
ATP program is carried out in details. In [15], [17], and [3],                      are ruled by the Telegrapher’s equations relating the sending
the authors carried out the transient analysis in time domain                       (k) and receiving (m) ends, in the frequency domain, as fol-
using Numerical Inverse Laplace Transform (NILT). On the                            lows [6]
other hand, non-linear components such as surge arresters and                                         d V (ω)
loads cannot be inserted in the OHTL using this approach.                                                     = −Z(ω) I(ω),                   (1)
                                                                                                        dx
Besides that, a high number of frequency samples is required                                          d I(ω)
to obtain a good accuracy in the responses using the NILT                                                     = −Y (ω) V (ω),                 (2)
                                                                                                        dx
which may demand high computational cost for the com-
putation. In [18], an OHTL model was utilized to study                              where x [km] is the horizontal distance from the sending end,
the influence of the frequency effect on the soil parameters.                       ω [rad/s] is the angular frequency, Z(ω) [/km] is longitu-
In this work, only one- and two-phase distribution lines on                         dinal impedance matrix and Y (ω) [S/km] is the transversal
high-resistive grounds were investigated where the FD soil                          admittance matrix, in per-unit-length, given by
parameters have a significant influence on the transient volt-                                    Z(ω) = Zi (ω) + Ze (ω) + Zg (ω),             (3)
ages generated by a lightning strike.
                                                                                                             e (ω) + Y g (ω)] ,
                                                                                                  Y (ω) = [Y −1        −1    −1
                                                                                                                                               (4)
   This paper investigates the influence of the Nakagawa’s
approach in the JMarti’s line model to study the transient                          where Zi (ω), Ze (ω) and Zg (ω) are the internal, the external
responses in power system. Furthermore, this work provides                          and the ground-return impedance matrices, respectively and
an updated tool to implement Nakagawa’s approach com-                               Y e (ω) and Y g (ω) are the external and ground-return admit-
bined with the VF technique incorporated directly in the ATP                        tance matrices, respectively. Both Z(ω) and Y (ω) are n × n

VOLUME 10, 2022                                                                                                                              86205
                                                          J. S. L. Colqui et al.: Transient Analysis on Multiphase Transmission Line Above Lossy Ground




                                                                        The traditional JMarti’s line model using Bode’s method is
                                                                        incorporated in the ATP tool using real poles to fit Zc (s) and
                                                                        H (s) with the Bode’s method [7], [9], [23], [24]. Another
                                                                        rational approximation tool is the Vector Fitting (VF) which
                                                                        has is very popular method due to its precision [8]. The
                                                                        VF method fits either measured or calculated FD responses
                                                                        into a rational function based on the pole-residue form using
                                                                        the using the least square approach. Then, a synthesized
                                                                        equivalent circuit is obtained [8], [25]. VF method utilizes
FIGURE 1. Generic multiphase OHTL of length `.                          real and/or complex conjugate poles to fit the FD responses.
                                                                        For this implementation in the ATP tool, the complex poles
                                                                        are replaced by real poles based on the non-predominance of
matrices whereas V (ω) and I(ω) are vectors of length n × 1.            complex poles for smooth functions and the fitting procedure
In order to find an analytical solution for V (ω) and I(ω), (1)         must respect the conditions established in [8] and [24]. The
and (2) are differentiated with respect to x and with some              performances of the Bode’s and VF’s methods were com-
substitutions to eliminate one variable [20], it yields                 pared in [1] and [24], where lower deviations in the Zc (s)
                                                                        and H(s) are obtained using the VF.
               d 2 V (ω)
                         = Z(ω)Y (ω) V (ω),              (5)
                  dx 2
                                                                         III. GROUND-RETURN IMPEDANCE AND ADMITTANCE
                d 2 I(ω)
                         = Y (ω)Z(ω) I(ω).               (6)            The ground-return effect on the longitudinal impedance Z(ω)
                   dx 2                                                 and transversal admittance Y (ω) of a certain OHTL can be
  The solutions for the currents and voltages related to the            calculated by several approaches proposed in the literature
sending end k and receiving m end are given by [20]                     as [4], [10], [15], [26], [27], and [28]. In this work, Carson’s
               I k − Y c V k = −H [I m + Y c V m ] ,          (7)       approach and Nakagawa’s approach are described as follows.
              I m − Y c V m = −H [I k + Y c V k ] ,           (8)
                                                                         A. CARSON’s APPROACH
where V k and I k are the voltage and current vectors at the            Carson was the first to investigate the ground-return
sending end k, V m and I m are the voltage and current vectors          impedance where he considered that infinite-length phase
at the receiving end of the line m. The Y c and H are the cha-          conductors are above ground modeled by frequency-
racteristic admittance matrix function and wave propagation             independent conductivity σg and neglected the displacement
function, respectively, expressed by [20]                               currents in this medium [3], [10]. The self and mutual
                            √                 √
                                                                        ground-return impedance elements are given by
          Y c = Z−1
                  c =Z
                         −1
                               ZY ; H = e− Y Z` ,          (9)
where Zc [] is the characteristic impedance matrix function.                           ωµ0               e−2hi λ
                                                                                              Z ∞
These equations establish the relation between the voltages              Zgii (ω) = j                                 dλ,                        (12)
                                                                                         π
                                                                                                        q
and currents at both ends of a certain OHTL. For a n-phase
                                                                                                0    λ + λ2 + jωµ0 σg
OHTL, a modal decomposition can be applied as described                                 ωµ0 ∞
                                                                                           Z
                                                                                                e−(hi +hj )λ
in [21]. In the traditional JMarti’s line model [6], a real trans-       Zgij (ω) = j                        cos(rij λ)dλ,                       (13)
                                                                                         π 0 λ + λ2 + jωµ σ
                                                                                                q
formation matrix is used to decompose the n-phase OHTL                                                                   0 g
into n independent lines, so-called propagation modes. Then,
in each propagation mode, the modal functions Zc (s) and                where ω = 2πf [rad/s] is the angular frequency, f [Hz]
H(s) can be approximated by rational function as expressed              is the frequency, µ0 is the vacuum magnetic permeabil-
in (10) and (11) using the following fitting method                     ity µ0 = 4π × 10−7 H/m, hi and hj [m] are the conductor’s
                               N                                        height above the soil, σg [S/m] is the soil conductivity, rij [m]
                               X       ck
                    Zc (s) ≈                + d,             (10)       is the distance between the conductors. Due to the presence
                                     s − pk                  