   第 32 卷 第 1 期                                                           Vol．
                                                                             32 No．1
  2008 年 1 月 10 日                                                         Jan．
                                                                             102008




            VSC-HVDC 系统的动态相量法建模仿真分析
                               孙   栩12孔    力1
             （1．中国科学院电工研究所北京市 100080；2．中国科学院研究生院北京市 100080）


   摘要：运用一种新的建模方法———基于时变傅里叶级数的动态相量法对基于电压源换流器的高压
   直流输电（VSC-HVDC）系统进行建模分析。在系统开关函数模型的基础上该方法通过忽略系统
   动态方程中状态变量所对应的时变傅里叶级数中那些不重要的高次项而对原系统进行简化从而
   得到系统的动态相量模型及其方程。结果表明动态相量法模型仿真相当于详细时域模型仿真结
   果的包络线而且可以极大地减少系统的仿真时间可以作为电磁暂态和机电暂态模型的接口应
   用于电力系统的混合仿真。
   关键词：动态相量法；高压直流输电；电压源型换流器；建模；傅里叶变换
   中图分类号：T M721．
               1

0 引言                                     混合仿真中如果 VSC-HVDC 系统只采用详细的
                                         时域仿真那么在要求实时仿真的情况下仿真时间
   近几十年以来高压直流输电（ HVDC）技术在
                                         将肯定达不到要求在这种情况下动态相量法是一
世界许多国家得到了普遍使用特别在中国发展的
                                         种很好的选择。文献［7］表明动态相量法是一种建
势头更是迅猛文献 ［1］ 指出不但多条500 kV 直
                                         模方法其思想起源于传统的平均值法由基于反映
流系统已投入运行而且800 kV 特高压直流输电
                                         元件动态特性的状态变量对应的时变傅里叶系数推
也已开始规划计划应用到西南水电的外送上。
                                         导得出。通过动态相量可以描绘出原始波形近似的
   HVDC 技术所以能得到广泛应用这与其优越
                                         包络线从而反映原始波形的动态行为。文献 ［8 -9］
性能是分不开的它不但可以远距离大容量传输功
                                         分析了动态相量法对电力电子装置建模的一般方
率实现大电网间的非同步联网还可用于交流电网
                                         法。
的快速稳定控制。但是HVDC 技术本身也存在着
                                            在借鉴了以上分析的基础上本文将动态相量
缺点即它的换相方式是传统的电网换相。
                                         法应用于 VSC-HVDC 技术的建模上在基于开关
   文献［2］指出在接入弱系统即短路比（SCR）
                                         函数描述的换流器详细时域动态模型的基础上建
比较低时（一般认为小于2       ∙5）有可能发生换相失
                                         立了 VSC-HVDC 系统的动态相量法模型并给出
败问题导致直流系统非正常运行。现在开展了许
                                         了与之对应的详细推导。结果表明动态相量法模
多研究以解决这个问题最根本的解决方案是利用
                                         型仿真相当于详细时域模型仿真结果的包络线而
可关断电力电子器件作为直流输电的换流阀用自
                                         且可以大大提高计算效率缩短仿真时间而又不失
换相方式替代电网换相方式这种直流输电方式称
                                         准确性可以作为电磁暂态和机电暂态模型的接口
为基 于 电 压 源 换 流 器 （ VSC ） 的 HVDC （ VSC-
HVDC）。文献［3］介绍了 VSC-HVDC 这种新型输            应用于电力系统的混合仿真。
电技 术 的 基 本 原 理 及 特 点。VSC-HVDC 系 统 由      1 动态相量法建模原理
2个对称的 VSC 通过直流线路连接而成对它进行
准确而有效的建模具有很重要的意义。文献 ［4］ 建                   对于时域中以 T 为周期的函数 X （τ）在区间
立了 VSC-HVDC 系统的开关函数模型。在这些模               τ∈（t—Tt）上可以表示为傅里叶级数的形式：
                                                             ∞
型的基础上文献 ［5   -
              6］ 分析了 VSC-HVDC 系统在                    X（τ） ＝ ∑ X k （t）e
                                                                         jkωsτ
                                                                                   （1）
dq0坐标下有功功率与无功功率独立调节的控制方                                     k＝－∞

法与策略。                                    式中：ωs ＝2π／T；X k （t）是一系列时变的傅里叶复系
   在实际的仿真中特别是电磁暂态与机电暂态                  数称为动态相量其第 k 次系数称为 k 相量由平
                                         均运算得到：

                                                      ∫
                                                       1 t
                                                             x （τ）e s dτ＝〈x〉k （t） （2）
                                                                   —jkω τ
收稿日期：2006
        -12
          -06；修回日期：2007
                      -08
                        -18。
                                             X k （t） ＝
                                                       T t－T
 — 44 —
                    ·研制与开发 · 孙         栩等    VSC-HV DC 系统的动态相量法建模仿真分析


    X k （ t）是时间的函数。当所研究的窗（宽度为                        2 VSC-HVDC 系统动态相量法建模
T） 在波形 x（τ） 上沿时间轴移动时相量 X k （t）就
                                                        VSC-HVDC 系统是由变压器和通过直流电容
会改变。忽略级数中不重要的项可以简化模型从
                                                     器及直流 线 路 耦 合 在 一 起 的 2 个 VSC （VSC1 和
而抓住系统的主要特征。在建模过程中一般保留
                                                     VSC2）组合而成的  2个 VSC 均通过变压器并联接
一次项（基波）系数或者零次（直流分量）系数并将
                                                     入2个系统其详细的三相拓扑电路如图1所示。
这些相量作为状态变量可以得到系统新的状态空
间模型。
   必须说明的是以上相量都是复数表示可以满
足以下关系：
                     R         I       ∗
   〈x〉k ＝〈x〉k ＋j〈x〉k ＝〈x〉－k              ＝
                                               （3）
                       R         I
               （〈x〉－k ＋j〈x〉－k ）∗
式中：上标 R 和 I 分别表示实部和虚部；∗表示复数
共轭。
   动态相量法具备以下2个重要特性：
   1） 相量微分特性                                                   图1 VSC-HVDC 系统的三相电路
   对于第 k 阶傅里叶系数其微分形式满足：                                  Fig．
                                                             1 Three-phase VSC-HVDC circuit diagram
           d X k （t）        dx
                      ＝〈 〉k （t） －jkωs X k （t）  （4）      对于一个脉宽调制（P W M ）控制下的 VSC同
              dt            dt
   对于线性电路元件诸如电阻、电感和电容可                             一桥臂的2个开关器件交替导通其开关函数 S 定
以分别得到：                                               义如下：S＝1代表对应桥臂中的上管导通下管关
        〈v R〉k ＝ R〈i〉k                               断；S＝0代表对应桥臂中的下管导通上管关断。
                          d〈iL〉k                        以 VSC1为例根据基尔霍夫电压、电流定律
        〈v L〉k ＝ L               ＋jkωs L〈iL〉k
                            dt                 （5）   并引入开关函数方法可以得到 VSC1的方程式：
                         d〈v C〉k                          d i1a                        v1dc
        〈iC〉k ＝ C
                            dt
                                 ＋jkωs C〈v C〉k         L1
                                                           dt
                                                                ＝－ R1 i1a － v1dc S1a ＋      ∑bcS1j ＋ e1a
                                                                                        3 j＝a
   2）相量乘积特性                                                  d i1b                        v1dc
   对于2个波形 x（t）和 q（t）有
                                                        L1
                                                              dt
                                                                   ＝－ R1 i1b － v1dc S1b ＋      ∑bcS1j ＋ e1b
                                                                                           3 j＝a
             〈xq〉k ＝ ∑〈x〉k－i〈q〉i              （6）            d i1c                        v1dc
                        i
                                                        L1
                                                              dt
                                                                   ＝－ R1 i1c － v1dc S1c ＋      ∑bcS1j ＋ e1c
                                                                                           3 j＝a
即2个时域变量乘积的相量可以由每个变量对应的
                                                                                                           （9）
相量卷积而得。
                                                     同理可得 VSC2的方程式。
  通常将动态相量法应用到具有周期特性的电力
                                                        以 VSC1的 a 相为例由面积等效原理可知在
电子电路中假设其时域模型可以表示成：
                                                     一个开关周期（1／ωs ）内可以求得此周期内的开关
         d x（t）
                ＝ f｛x（t）u（t）｝     （7）               函数 S1a 的平均值进而可以求得 S1a 在整个系统的
           dt
                                                     基波周期（1／ω）内的平均值根据傅里叶分解的原
  通常用 x（t） 函数表示电压、电流信号u（t） 表
                                                     则可以得到 S1a 的基波交流分量：
示符号函数或其他一些信号的函数。
                                                                            m1
  将上述时域模型转变为动态相量模型要应用                                          d1a ＝0 ∙5＋ cos（ωt －δ1）  （10）
                                                                            2
上面所提到的相量微分特性可得到：
                                                     同理可得 b 相、      c 相的开关函数基波交流分量：
    d〈x〉k
           ＝－jkωs〈x〉k ＋〈f （ xu）〉k （8）                                   m1          2π
      dt                                                    d1b ＝0  ∙5＋ cos ωt －δ 1－    （11）
                                                                         2            3
  动态相量法基于频率分解的思想希望以傅里
                                                                         m1          2π
                                                            d1c ＝0  ∙5＋ cos ωt －δ 1＋    （12）
叶级数中极少量的系数来近似原始波形。但是考                                                   2           3
                                                                 1 分别为 VSC1的调制比和触发角。
虑的谐波次数越多模型越精确其复杂程度也明显                              式中：m1 和δ
增加。                                                     将式 （10） ～ 式 （12） 代 入 式 （9）可 得 VSC-
                                                     HVDC 系统交流部分的动态方程（以 VSC1为例
                                                     VSC2同理）：
                                                                                                 — 45 —
  200832（1）


     d i1a               m1                                          同时由傅里叶级数求解公式可以得到：
  L1       ＝－ R1 i1a － v1dc cos（ωt －δ   1） ＋ e1a
       dt                2                                                                 1
                                                                                  〈d1a〉0 ＝
     d i1b                m1                                                               2
  L1       ＝ － R1 i1b － v1dc ·
       dt                 2                                                                1
                                                                                  〈d2a〉0 ＝
                               2                                                           2
              cos ωt －δ  1－     π ＋ e1b          （13）
                               3                                                           m1
                                                                                  〈d1a〉1 ＝ e－jδ1
     d i1c               m1                                                                4
  L1       ＝ － R1 i1c － v1dc ·                                                                                 （21）
       dt                2                                                                 m2 －jδ2
                                                                                  〈d2a〉1 ＝ e
                               2                                                           4
              cos ωt －δ  1＋     π ＋ e1c
                               3                                                            m1
                                                                                  〈d1a〉－1 ＝ ejδ1
     另外可得到直流电容器动态方程为：                                                                      4
        d（v1dc ＋ v2dc ）                                                                     m2
   Cdc                  ＝ i1dc － i2dc ＝                                           〈d2a〉－1 ＝ ejδ2
              dt                                                                            4
                            ∑ （i d － i d ）
                           j＝ab
                                c
                                    1j   1j   2j   2j   （14）         将式（21）代入式（19）可以得到直流部分的动
                                                                 态相量方程：
      综上所述式（13）、式（14）就是 VSC-HVDC 系                                                 r               i
                                                                 d（V1dc0 ＋V2dc0）   I1a13m1         I1a13m1
统的开关函数表示。                                                                        ＝        cos δ
                                                                                              1－           sin δ1－
                                                                        dt         Cdc 2           Cdc 2
      下面根据动态相量的计算公式推导其对应的动                                                              r                    i
                                                                                  I2a1 3m2         I2a1 3m2
态相量方程。在推导过程中交流侧电流只考虑基                                                                    cos δ
                                                                                              2＋            sin δ
                                                                                  Cdc 2            Cdc 2
                                                                                                                  2

频分量直流电压只考虑直流分量对于开关函数则
                                                                                                                （22）
考虑直流分量和基频分量。
                                                                       将相量分开为实部和虚部表示（以 a 相为例）
      以 VSC1的 a 相为例其动态相量微分特性为：
                                                                 加上直流部分的方程可得：
               d i1a                    d〈i1a〉1
             〈 〉1 ＝ jω       〈i1a〉1 ＋                                r
                                                                  d I1a1   R1 r            m1V1dc0
                                                                                                              r
                                                                                                            E1a1
                dt                         dt                                          i
                                                                         ＝－ I1a1 ＋ωI1a1 －         cos δ 1＋
                                                          （15）     dt      L1               4L1              L1
               d i1a                         d〈i1a〉－1
             〈 〉－1 ＝－jω         〈i1a〉－1 ＋                              i                                             i
                dt                              dt                d I1a1   R1 i     r     m1V1dc0        E1a1
                                                                         ＝－ I1a1 －ωI1a1 ＋         sin δ
                                                                                                      1＋
式中：i1a （t）为实数信号所以〈i1a〉—k ＝〈i1a〉∗                     k 得         dt      L1              4L1            L1
                                                                       r                                             r
       d I1a1                  1                                  d I2a1   R2 r     i     m2V2dc0       E2a1
              ＝ －jωI1a1 － R1 I1a1 －                                      ＝－ I2a1 ＋ωI2a1 ＋        cos δ
                                                                                                     2－
         dt                    L1                                  dt      L2              4L2           L2
                   1 m1                    1                           i
                                                                  d I2a1                                 E2a1
                                                                                                                     i
                        〈v1dc〉0e—jδ1 ＋ E1a1               （16）             R2 i     r     m2V2dc0
                   L1 4                    L1                            ＝－ I2a1 －ωI2a1 －         sin δ
                                                                                                      2－
                                                                   dt      L2              4L2            L2
      同理     b 相、   c 相有：                                                                  r                    i
                                                                  d（V1dc0 ＋V2dc0）   I1a1 3m1       I1a1 3m1
    d I1b1                   1                                                    ＝         cos δ
                                                                                                1－          ·
           ＝ －jωI1b1 － R1 I1b1 －                                         dt         Cdc 2          Cdc 2
      dt                     L1                                                                      r
               1 m1                            1                                               I2a1 3m2
                                                                                        sin δ          cos δ
                                      2
                                                                                            1－             2－
                                —j δ ＋ π
                      〈v1dc〉0e 1 3 ＋ E1b1                 （17）                                 Cdc 2
               L1 4                            L1
                                                                                            i
    d I1c1                  1                                                               I2a1 3m2
           ＝ －jωI1c1 － R1 I1c1 －                                                                     sin δ
      dt                    L1                                                              Cdc 2
                                                                                                         2


               1 1  m                 4
                                —j δ ＋ π       1                                           （23）
                      〈v1dc〉0e 1 3 ＋ E1c1                 （18）
               L1 4                            L1                  式（23）即为 VSC-HVDC 系统最终的动态相量
      直流部分的动态相量方程为：                                              方程矩阵表达形式为：
d〈v1dc ＋ v2dc〉0         dv1dc         dv2dc                                             ·
                     ＝〈       〉0 ＋〈         〉0 ＝                                 X ＝ AX ＋ BU                   （24）
        dt               dt             dt                                  r    i    r    i
                       1                                         式 中：X ＝ ［ I1a1I1a1I2a1I2a1V1dc0 ＋ V2dc0 ］；U ＝
                          〈 ∑ （i1j d1j － i2j d2j ）〉0 （19）          r        i   r   i
                       Cdc j＝a bc                              ［ E1a1E1a1E2a1E2a1 ］ 为 VSC-HVDC 系统两端的交
式中：                                                              流电压；m1m2      δ1 δ2 为控制参数。

〈i1a d1a － i2a d2a〉0 ＝〈i1a d1a〉0 －〈i2a d2a〉0 ＝
                          I1a1〈d1a〉－1 ＋ I1∗a1〈d1a〉1 －
                                                                 3 仿真分析
                          I2a1〈d2a〉－1 － I2∗a1〈d2a〉1       （20）             由以上得出的动态相量模型利用 M AT L AB
 — 46 —
                         ·研制与开发 · 孙              栩等      VSC-HV DC 系统的动态相量法建模仿真分析


对 VSC-HVDC 系统进行了仿真分析。为验证动态                                              Systems200327（4）：77
                                                                                            -81．
                                                                     ［4］ 郑超周孝信李若梅．新型高压直流输电的开关函数建模与分
相量法适用于 VSC-HVDC 系统的建模分析本文
                                                                                 2005
                                                                        析．电力系统自动化   29（8）：
                                                                                          32-
                                                                                            35．
利用这种方法进行了仿真并将结果与详细时域下                                                  Z HENG Chao Z HOU Xiaoxin LI Ruomei． Modeling and
的电磁暂态模型仿真结果进行比较。                                                        analysis for   VSC-HV DC      using   t he   switching   f unction．
    仿真电路如图1所示两侧的 VSC 为对称结                                              Automation of Elect ric Pow er Systems200529（8）：32
                                                                                                                           -35．

构电气参数相等。各电气参数为：相电压600 V                                            ［5］ 陈谦唐国庆胡铭．采用 dq0坐标的 VSC-HV DC 稳态模型与控
                                                              