第 48 卷    第1期   2024 年 1 月 10 日                                           Vol. 48 No. 1 Jan. 10,2024
DOI：10. 7500/AEPS20230419011




基于 FPGA 的电力电子恒导纳开关模型修正算法及实时仿真架构
                                  王钦盛，王    灿，潘学伟，梁           亮
                       （哈尔滨工业大学（深圳）机电工程与自动化学院，广东省深圳市 518055）


      摘要：电力电子实时仿真是目前电力电子系统研究过程中的重要工具。为设计一套经济 、可靠的
      电力电子实时仿真系统，文中搭建了一个以现场可编程门阵列(FPGA)为计算核心的硬件平台，并
      提 出 了 配 套 的 电 磁 仿 真 算 法 和 FPGA 架 构 设 计 。 首 先 ，推 导 了 一 种 简 洁 电 磁 暂 态 程 序 (EMTP)算
      法，用于提高传统离线算法的并行度。其次，从数值算法的角度分析恒导纳开关模型的虚拟功率损
      耗问题，提出了一种初始误差修正算法，消除了功率损耗。再次，串联以上算法，设计了一种基于状
      态 机 框 架 的 数 字 信 号 处 理 (DSP)硬 核 资 源 复 用 FPGA 架 构 ，以 硬 件 资 源 复 用 的 方 式 实 现 了 资 源 的
      高 效 利 用 ，在 不 损 失 速 度 的 同 时 提 高 了 FPGA 的 利 用 效 率 。 最 后 ，通 过 多 个 实 时 仿 真 算 例 验 证 了
      所提方法的有效性和正确性。
      关键词：电磁暂态仿真；实时仿真；电力电子开关；虚拟功率损耗；现场可编程门阵列；资源
      复用


0    引言                                         仿 真 测 试 的 需 求 ，实 时 仿 真 中 所 使 用 的 算 法 一 般 不
                                                能 太 复 杂 。 因 此 ，以 节 点 分 析 法 为 基 础 的 电 磁 暂 态
      近 年 来 ，中 国 传 统 电 力 系 统 正 在 向 以 新 能 源 为
                                                程 序（electro-magnetic transient program，EMTP）算
主体的新型电力系统转型。随着新能源发电接入比
                                                法成为了应用和研究的主流算法。为了充分发挥
例 的 不 断 提 高 ，电 力 系 统 中 的 电 力 电 子 设 备 也 在 不
                                                FPGA 的 计 算 加 速 优 势 ，需 要 对 传 统 的 离 线 EMTP
断 增 加［1］。 在 电 力 电 子 设 备 的 研 究 中 ，电 磁 暂 态 实
                                                进 行 改 进［11］。 文 献［6］针 对 固 态 变 压 器 的 实 时 仿 真
时仿真是电力电子系统设计和测试的安全可靠工
                                                应 用 提 出 了 一 种 紧 凑 型 节 点 分 析 法 ，实 现 了 50 kHz
具［2-3］ ，可 以 减 少 硬 件 实 验 的 开 销 并 缩 短 研 发
                                                固 态 变 压 器 的 实 时 仿 真 。 然 而 ，为 了 适 配 定 点 数 运
周期［4］。
                                                算 ，电 路 元 件 采 用 混 合 建 模 方 式 ，增 加 了 建 模 复
      实时仿真的严格时序要求使得其难以兼容离线
                                                杂度。
仿 真 中 的 插 值 算 法 ，原 因 是 插 值 算 法 会 使 仿 真 算 法
                                                    2）开 关 模 型 的 虚 拟 功 率 损 耗 。 在 上 述 算 法 中 ，
的 复 杂 度 急 剧 增 加 ，增 大 仿 真 的 步 长［5］。 在 没 有 插
                                                电 力 电 子 开 关 通 常 采 用 伴 随 离 散 电 路（associated
值 算 法 的 修 正 时 ，为 了 保 证 电 力 电 子 系 统 中 开 关 元
                                                discrete circuit，ADC）模 型 中 的 恒 定 导 纳 模 型［12］。
件 换 向 的 准 确 性 ，仿 真 的 时 间 步 长 要 比 离 线 仿 真 小
                                                该模型不仅可以很好地模拟出理想开关的稳态特
得 多 ，一 般 要 求 在 微 秒 级 甚 至 亚 微 秒 级［6］。 现 场 可
                                                性 ，同 时 使 得 实 时 仿 真 过 程 中 无 须 更 新 电 路 的 计 算
编 程 门 阵 列（field programmable gate array，FPGA）
                                                导 纳 矩 阵 ，极 大 地 降 低 了 实 时 仿 真 过 程 中 的 计 算 负
因 具 有 天 然 的 高 度 并 行 性 、出 色 的 计 算 能 力 和 极 低
                                                担。但恒导纳开关模型也存在理想开关不存在的暂
延 迟 的 特 点 ，已 经 成 为 实 时 仿 真 以 及 硬 件 在 环 测 试
                                                态 振 荡 ，在 仿 真 过 程 中 引 入 了 由 模 型 所 导 致 的 功 率
的常用计算加速硬件［7-10］。
                                                损耗，而不是电力电子设备产生的实际功率损耗，称
      目 前 ，为 实 现 基 于 FPGA 的 电 力 电 子 实 时 仿
                                                为虚拟功率损耗。为了减小虚拟功率损耗对仿真准
真，需要解决以下 3 个技术要点：
                                                确 性 的 影 响 ，相 关 学 者 根 据 不 同 的 数 值 方 法 和 拓 扑
      1）电磁暂态仿真算法。为了满足电力电子系统
                                                提 出 了 改 进 的 恒 导 纳 开 关 模 型 ，但 开 关 动 作 时 的 暂
                                                态振荡仍然存在，不能完全消除虚拟功率损耗［13-14］。
收稿日期：2023-04-19；修回日期：2023-08-09。
上网日期：2023-12-01。                                此 外 ，也 有 研 究 人 员 通 过 在 该 模 型 中 加 入 补 偿 电 压
国家自然科学基金资助项目（52077045）；广东省基础与应用                 源和电流源的方式来补偿由原模型引入的虚拟功率
基础研究基金资助项目（2022A1515240078）。                    损 耗［15］，或 引 入 重 新 初 始 化 算 法 来 抑 制 开 关 暂 态 振

    150
                                                          王钦盛，等    基于 FPGA 的电力电子恒导纳开关模型修正算法及实时仿真架构


荡［16］。 然 而 ，补 偿 源 的 求 解 依 赖 外 电 路 参 数 ，初 始                               式（1）中 各 参 数 的 取 值 与 元 件 类 型 和 数 值 离 散
化 算 法 的 设 计 不 够 简 单 高 效 ，都 增 大 了 FPGA 逻 辑                         方 法 相 关 。 其 中 ，后 向 欧 拉 法 具 有 极 强 的 数 值 稳 定
和存储资源的负担。                                                         性和高收敛性，已被广泛应用于电磁仿真算法中，现
       3）FPGA 的实现方法。不同于运行在个人计算                                    有 开 关 模 型 的 研 究 大 多 都 来 自 二 值 LC 等 效 模 型 的
机 上 的 离 线 仿 真 ，基 于 FPGA 的 实 时 仿 真 需 要 将 模                         改进。采用以上方法的不同元件表达式系数如表 1
型 和 算 法 硬 件 编 程 后 下 载 到 FPGA 硬 件 中 进 行 布                          所 示 。 表 中 ：L 为 电 感 元 件 自 感 量 ；C 为 电 容 元 件 电
局 布 线 实 现 。 文 献［17］提 出 了 一 套 基 于 FPGA 的                           容 量 ；L switch 为 模 拟 开 关 导 通 的 电 感 元 件 自 感 量 ；
有 源 配 电 网 实 时 仿 真 方 法 论 ，详 细 介 绍 了 算 法 在                          C switch 为模拟开关关断的电容元件电容量。
FPGA 中的实现过程。但其使用的传统开发工具门
                                                                                  表 1 不同元件表达式系数
槛 较 高 ，同 时 缺 少 对 资 源 利 用 规 划 的 研 究 。 受 益 于                           Table 1    Expression coeffients of different elements
高 级 语 言 综 合（high-level synthesis，HLS）工 具 的 发                             元件类型               Yb                        α       β
展，FPGA 实现上的门槛降低，同时开发者对其的利                                                 电感               Δt/L                       0       1

用能力提高       ［18］
                。因此，通过 HLS 工具设计合理高效                                       电容               C/Δt                   -1          0

的 FPGA 算法架构是可行且有必要的。                                                     开关导通           Δt/L switch                   0       1
                                                                         开关关断           C switch /Δt              -1          0
       以上 3 个方面是基于 FPGA 的电力电子实时仿
真中的技术要点以及挑战。本文首先基于传统的离
                                                                         文 献［13-14］所 提 出 的 改 进 型 恒 导 纳 开 关 模 型
线仿真算法改进，推导了一种简洁 EMTP 算法。其
                                                                  都可以通过改变表 1 中开关元件的系数来实现。
次，根据所设计的算法流程，从数值算法的角度讨论
                                                                         上述元件转换为 ADC 模型后，还需要将电路中
了 开 关 模 型 虚 拟 功 率 损 耗 的 来 源 ，以 此 为 基 础 提 出
                                                                  的电压源转换为诺顿等效形式，即可通过 EMTP 算
了 一 种 初 始 误 差 修 正 算 法 ，可 以 基 本 消 除 由 开 关 模
                                                                  法进行电路的时域仿真求解。
型引入的功率损耗，算法流程简单高效，无须依赖外
                                                                  1. 2    简洁 EMTP 算法
电 路 参 数 ，具 有 普 适 性 且 几 乎 不 消 耗 额 外 的 FPGA
                                                                         传统的 EMTP 是基于节点分析法设计的 ，根据
资 源 。 最 后 ，设 计 了 一 种 FPGA 的 实 现 架 构 ，在 基
                                                                  节点分析法，节点电压计算方法如下：
于 FPGA 实 现 所 提 算 法 的 基 础 上 提 高 了 FPGA 的
                                                                                        v n ( t )= Y n- 1 i n ( t )               （2）
资源利用效率，同时并不影响仿真速度。
                                                                  式 中 ：vn 为 节 点 电 压 向 量 ；Y n 为 电 路 的 节 点 导 纳 矩
1      基于 EMTP 的实时仿真算法                                            阵 ，当 开 关 使 用 恒 定 导 纳 模 型 时 保 持 不 变 ；in 为 节 点
1. 1   电路元件建模                                                     注入电流源向量。
       在以 EMTP 为基础的实时仿真算法中 ，电路中                                          根据电路理论中的网络图论［19］，可以引入节点-
的动态元件以及开关器件通常需要根据不同的数值                                            支路关联矩阵 A 来帮助 in 的矩阵化计算，有
方法离散化，建立为 ADC 模型的形式［12］。如图 1 所                                                      éê a 11            a 12   ⋯   a 1b ùú
                                                                                     ê a 21            a 22   ⋯   a 2b ú
示，电路各动态元件被建模为等效支路导纳 Y b 和伴                                                        A=ê                                             （3）
随电流源 ja 。                                                                            ê⋮                ⋮          ⋮ú
                                                                                     ê                                    ú
                                                                                   ë a n1            a n2   ⋯   a nb û
                                      Yb
                                                                  式 中 ：n 为 电 路 节 点 数 ；b 为 支 路 数 。 当 支 路 电 流 流
                   E
                                                                  出 节 点 时 ，ail =1（i=1，2，… ，n；l=1，2，… ，b）；当 支
                                      ja                          路 电 流 流 入 节 点 时 ，ail =-1；当 节 点 与 支 路 无 关 联
                                                                  时，ail =0。
               图 1 电路元件的 ADC 模型
                                                                         此时有：
        Fig. 1 ADC model of circuit components
                                                                                 i n ( t )= - A [ j a ( t )+ j s ( t ) ]          （4）
       文献［16］将 ADC 模型中的伴随电流源参数化，                                  式 中 ：ja 为 支 路 伴 随 电 流 源 向 量 ；js 为 独 立 电 流 源 或
不同的元件表达式可以整理为统一的参数化形式：                                            电压源支路的诺顿等效注入电流源向量。
        j a ( t )= αY b v b ( t - Δt )+ βi b ( t - Δt )   （1）            传统 EMTP 的计算程序可整理为下列算式：
式 中 ：vb 为 支 路 电 压 ；ib 为 支 路 电 流 ；Δt 为 仿 真 步 长 ；                                     i temp ( t )= j a ( t )+ j s ( t )            （5）
α 和 β 为元件系数。                                                                           i n ( t )= - Ai temp ( t )                 （6）

                                                                                              http ：//www.aeps -info.com      151
2024，48（1）                                                                                                                         · 研制与开发 ·


                   ì v n ( t )= Y n- 1 i n ( t )                                          ì B = - MY n- 1 A
                   í                                               （7）                    í                                             （16）
                   î v b ( t )= A v n ( t )                                               îC = - Y b A Y n A + E
                                 T                                                                    T   -1



               i b ( t )= Y b v b ( t )+ i temp ( t )              （8）    式中：B 为 m×b 矩阵；C 为 b×b 矩阵；E 为 b×b 单位
           j a ( t + Δt )= αY b v b ( t )+ βi b ( t )              （9）    矩阵。
式 中 ：itemp 为 临 时 电 流 向 量 ，用 于 储 存 各 支 路 的 电 流                                    根 据 式（5）和 式（12）— 式（16），可 整 理 得 新 仿
源之和以便后续计算；Y b 为支路导纳矩阵；vb 为支路                                              真计算步骤：
电 压 向 量 ；ib 为 支 路 电 流 向 量 ；α 和 β 为 元 件 系 数 对                                      ìï i temp ( t )= j a ( t )+ j s ( t )
角矩阵。                                                                               ïï
                                                                                    ï v m ( t )= Bi temp ( t )
    式（5）— 式（9）中 的 各 个 算 式 相 互 串 联 ，具 有 高                                            í                                                      （17）
                                                                                    ï i b ( t )= Ci temp ( t )
度 串 行 性 ，不 适 用 于 基 于 FPGA 的 并 行 化 实 时 仿 真                                           ïï
                                                                                     ïî j a ( t + Δt )= ( α + β ) i b ( t )- αi temp ( t )
计算。因此，需要推导一种可并行化的计算流程。
                                                                                 式（17）中 各 算 式 的 串 行 度 降 低 ，vm 和 ib 可 以 并
    在 电 磁 仿 真 中 ，更 需 要 电 路 的 电 气 量 输 出 ，如
                                                                          行计算，舍去了非必要的计算量和步骤，提高了算法
vn 、vb 和 ib 。因此，中间计算过程可以合并，得到：
                                                                          流 程 的 简 洁 性 ，更 加 适 用 于 基 于 FPGA 的 实 时
                v n ( t )= - Y n- 1 Ai temp ( t )                  （10）
                                                                          仿真。
              v b ( t )= - ATY n- 1 Ai temp ( t )                  （11）
       i b ( t )= - Y b ATY n- 1 Ai temp ( t )+ i temp ( t ) （12）         2      恒导纳开关模型损耗消除
    合 并 后 ，式（10）— 式（12）中 各 系 数 矩 阵 均 为 常
                                                                                 目 前 ，相 关 研 究 认 为 恒 导 纳 开 关 模 型 的 损 耗 是
系 数 矩 阵 ，可 预 先 计 算 ，故 其 中 各 电 气 量 相 互 解 耦 ，
                                                                          由 储 能 元 件 产 生 的 ，只 要 准 确 计 算 储 能 元 件 的 能 量
可独立计算。
                                                                          变化，就可以测量开关的损耗，并通过优化模型参数
    将式（11）、式（12）代入式（9）中化简整理可得：
                                                                          的方式降低损耗［20］。
       j a ( t + Δt )= ( α + β ) i b ( t )- αi temp ( t )          （13）
                                                                                 由于本文引入了参数化 ADC 模型，现有的优化
    支路电流向量 ib 包含了仿真电路中全部支路的
                                                                          恒导纳开关模型大都可以通过调整模型中的系数实
电 流 信 息 ，通 常 情 况 下 已 经 能 够 满 足 用 户 的 观 测 需
                                                                          现，淡化了模型的物理特性。因此，本文从数值算法
求，且与式（13）串联，需要在仿真计算过程中保留。
                                                                          的角度出发，分析损耗的来源。
    实 际 应 用 中 ，用 户 通 常 需 要 通 过 添 加 电 压 表 或
                                                                          2. 1   虚拟功率损耗来源分析
电 压 测 点 等 测 量 元 件 来 获 取 所 需 电 压 量 。 因 此 ，仅
                                                                                 随 着 新 能 源 的 发 展 ，电 压 源 型 换 流 器（voltage
输 出 vn 和 vb 无 法 直 接 满 足 用 户 需 求 ，且 其 中 包 含 了
                                                                          source converter，VSC）在新型电网中得到了越来越
无 须 观 测 和 仿 真 计 算 过 程 中 非 必 要 的 量 ，浪 费 了 计
                                                                          广泛的应用。为了提高普遍性，本文以 VSC 为对象
算 资 源 。 在 仿 真 建 模 时 ，通 常 选 择 接 地 节 点 为 参 考
                                                                          展开分析，其桥臂恒导纳开关模型如图 2 所示，其系
电 压 节 点 ，此 时 用 户 观 测 电 压 可 直 接 为 节 点 电 压 或
                                                                          数采用表 1 中的二值 LC 模型系数。
两节点电压之差：
                                                                                                                 i(t)
                    ìï v m，1 = v n，i                                                       +
                     ï                                                                                                       +
                     ï v m，2 = v n，j                                                                                    Ys vs(t)
                     í                                             （14）                                 ja (t)
                     ïï ⋮                                                                                                    - iL (t)
                      ïï v m，m = v n，i - v n，j                                           Udc (t)
                       î
式 中 ：vm 表 示 观 测 电 压 ；vn 表 示 节 点 电 压 ；i 和 j 为 节
点编号；m 为电压测量点数量。                                                                            -

    整理可得：                                                                                图 2 VSC 桥臂恒导纳开关模型
                                                                                   Fig. 2 Fixed-admittance switch model of
       v m ( t )= Mv n ( t )= - MY          -1
                                            n      Ai temp ( t )   （15）                        VSC bridge arm
式 中 ：vm 为 观 测 电 压 向 量 ；M 为 m×n 观 测 矩 阵 。 根
据 式（11），当 M=A T 时 ，vm =vb 。 通 过 式（15）可 直                                         假 设 上 桥 臂 开 关 处 于 关 断 稳 态 ，在 t 时 刻 收 到
接输出电压测量点结果，满足用户需求。                                                                                             i t）为
                                                                          导 通 信 号 切 换 。 关 断 稳 态 时 ，桥 臂 开 关 电 流 （
    合 并 式（12）和 式（15）中 的 常 系 数 矩 阵 为 中 间                                   0，电压 v（t）
                                                                                s  为直流电压 U dc（t），因此有：
矩阵：                                                                                    j a ( t - Δt )= - Y s U dc ( t - Δt )            （18）

 152
                                                         王钦盛，等     基于 FPGA 的电力电子恒导纳开关模型修正算法及实时仿真架构


式中：Y s 为开关支路的导纳。                                                     *"
                                                                                                                       iL

       在 t 时刻，ja 根据式（13）中的算式更新，有：                                                                                      ja 
                                                                                                                       ja
        j a ( t )= ( α + β ) i ( t - Δt )- αj a ( t - Δt ) （19）                            
                                                                                            A
       代入导通后的开关系数，j（t）
                   a  =0。
       导 通 稳 态 时 ，桥 臂 开 关 电 流 i（t）与 电 感 电 流
iL（t）相等，电压 v（t）
            s  为 0，因此有：
                         j a ( t )= i L ( t )          （20）
                                                                                   t-Δt t   t+Δt                            K
       在 理 想 开 关 中 ，开 关 从 关 断 稳 态 到 导 通 稳 态 是
                                                                                   图 3 初始误差修正算法示意图
瞬 时 的 ，没 有 中 间 过 程 ，t 时 刻 即 达 到 稳 态 。 而 该 模                               Fig. 3    Schematic diagram of initial error
                                                                                       correction algorithm
型 中 ，t 时 刻 的 ja 与 稳 态 有 一 个 差 值 iL（t），称 为 初 始
误差。开关从导通切换为关断时则与上述过程相
                                                                                       ì- Y s U dc ( t - Δt )          关断
反，初始误差为-Y s U dc（t）。                                                       j a ( t )= í                                        （22）
       初始误差的存在使得开关状态切换后需要一个
                                                                                       î- i L ( t - Δt )               导通
                                                                      为了具有普适性，将式（21）和式（22）整理为：
收 敛 至 稳 态 值 的 过 程 ，收 敛 过 程 与 初 始 误 差 的 大 小
和 数 值 方 法 有 关 ，这 也 是 虚 拟 功 率 损 耗 产 生 的 原
                                                                                      ì h off v b，correct ( t - Δt )   关断
                                                                           j a ( t )= í                                        （23）
因 。 根 据 式（19）可 知 ，ja 的 更 新 与 初 始 误 差 表 达 式                                            î h on i b，correct ( t - Δt )    导通

并 无 直 接 关 联 关 系 ，且 初 始 误 差 值 可 能 因 电 路 工 况                        式 中 ：vb，correct 为 开 关 关 断 后 等 效 并 联 支 路 的 电 压 ；
改 变 而 改 变 。 因 此 ，即 使 修 改 开 关 模 型 系 数 也 仅 能                        ib，correct 为开关导通后等效串联支路的电流；hon 为导通
够 在 某 些 特 定 情 况 下 减 小 初 始 误 差 的 值 ，无 法 从 根                        修 正 系 数 ，其 取 值 与 电 路 建 模 时 ib，correct 支 路 的 参 考
源上解决这一问题。                                                         方向相关；hoff 为关断修正系数，其取值与 vb，correct 的参
2. 2    初始误差修正算法                                                  考 方 向 和 开 关 支 路 导 纳 相 关 。 其 中 ，等 效 串 联 支 路
       电 力 电 子 开 关 在 电 路 中 一 般 起 换 流 的 作 用 ，根                     一般为电感元件，等效并联支路一般为电容元件。
据 式（18）和 式（20），开 关 稳 态 电 气 值 与 特 定 支 路 的                              在 导 通 时 ，通 过 t - Δt 时 刻 的 电 感 电 流 值 经 式
电流、电压和开关支路导纳相关。因此，若将开关切                                           （23）计算后来修正 t 时刻开关支路的 ja ，有效地减小
换 后 的 ja 直 接 替 换 为 其 稳 态 值 则 可 以 消 除 初 始 误                        了 开 关 切 换 时 刻 的 初 始 误 差 ，抑 制 了 暂 态 振 荡 过
差，省略收敛过程。                                                         程 。 同 理 ，在 关 断 时 可 通 过 t- Δt 时 刻 的 电 容 电 压
       在 仿 真 的 算 法 流 程 式（17）中 ，t 时 刻 的 ja 计 算 要                   值来修正 t 时刻开关支路的 ja 。
优先于该时刻的电压、电流，故开关稳态值无法直接                                               初 始 误 差 修 正 算 法 中 ，不 同 开 关 的 hon 和 hoff 可
获 取 。 如 图 2 所 示 ，开 关 稳 态 值 通 常 与 滤 波 电 容 电                        在 仿 真 建 模 时 确 定 ，整 理 为 向 量 hon 和 hoff 。 vb，correct 对
压和滤波电感电流相关，相对于电力电子开关，滤波                           