第 48 卷     第 17 期   2024 年 9 月 10 日                                       Vol. 48 No. 17 Sept. 10,2024
DOI：10. 7500/AEPS20231018005




                        电力系统风力发电建模与仿真研究综述
                        洪国庆 1 ，吴国旸 2 ，金宇清 1 ，谢         欢 3 ，鞠   平 1 ，梁倍华 3
         （1. 河海大学电气与动力工程学院，江苏省南京市 211100；2. 中国电力科学研究院有限公司，北京市 100192；
                                 3. 国网冀北电力有限公司电力科学研究院，北京市 100045）


         摘要：对于大规模风电并网的电力系统安全稳定分析，构建合适准确的风电场模型至关重要。首
         先 ，梳 理 了 现 有 风 电 机 组 的 模 型 结 构 以 及 风 电 场 的 动 态 等 值 ，阐 述 了 风 力 发 电 系 统 的 参 数 辨 识 方
         法。其次，介绍了电力系统中风力发电系统常用的时域仿真分析技术，主要综述了电磁暂态仿真 、
         机电暂态仿真、中长期动态仿真、机电-电磁暂态混合仿真和数模混合仿真技术。然后，简述了风力
         发电系统建模与仿真的新进展。最后，分析了电力系统中风力发电系统的建模及其仿真技术面临
         的挑战与瓶颈，并结合新型电力系统的需求，对其建模与仿真技术进行了展望。
         关键词：风力发电；风电场；建模；仿真分析；电磁暂态；机电暂态


0    引言                                           特 性 ，对 其 中 长 期 动 态 模 型 研 究 较 少 。 电 力 系 统 中
                                                  的 风 电 场 在 模 型 精 度 与 仿 真 速 度 之 间 存 在 矛 盾 ，未
         面 向 未 来 新 型 电 力 系 统 的 构 建 需 求 ，中 国 电 力
                                                  来亟须研发电力系统安全稳定仿真分析及其高效运
绿 色 低 碳 化 转 型 不 断 加 速 。 中 国 幅 员 辽 阔 、风 力 资
                                                  行技术，以满足新型电力系统仿真分析的需求。
源 丰 富 ，风 电 将 成 为 主 体 电 源 之 一 ，是 助 力 实 现“ 碳
                                                       目 前 ，电 力 系 统 常 用 的 时 域 仿 真 分 析 技 术 主 要
达 峰·碳 中 和 ”战 略 目 标 的 重 要 一 环 。 截 至 2022 年
                                                  包 括 电 磁 暂 态 仿 真 、机 电 暂 态 仿 真 、中 长 期 动 态 仿
底 ，中 国 风 电 装 机 容 量 3 500 GW，占 总 装 机 规 模 的
                                                  真 、机 电 - 电 磁 暂 态 混 合 仿 真 以 及 数 模 混 合 仿 真
14%；风力发电量 800 TW·h，占总发电量的 9%［1-3］。
                                                  等［7-8］。不同的仿真技术适用于不同的分析场景，不
可以预见，风电在未来将会得到快速发展：中国西部
                                                  同场景所属的时间尺度有所不同。仿真时模型的繁
地 区 大 型 风 电 基 地 建 设 持 续 推 进 、陆 上 和 海 上 风 电
                                                  简程度要与研究对象所属的时间尺度匹配，但是，得
举头并进、风电技术将持续创新［3-5］。
                                                  到 的 仿 真 结 果 仍 有 所 差 异［9-10］。 当 前 单 一 的 仿 真 软
         然 而 ，大 规 模 风 电 并 网 将 对 电 力 系 统 产 生 深 刻
影响。建立合理准确的风电场仿真模型是研究其动                            件难以兼顾电力电子元件的动态特性和交流电网的

态 特 性 的 重 要 基 础 ，也 是 提 升 新 型 电 力 系 统 分 析 认        精确化模拟，往往需要进行混合仿真，以模拟电力系

知能力的关键途径。由于风电场中存在大量的电力                            统中的多时间尺度响应特性［11-12］。
电 子 元 件 ，风 电 并 网 系 统 的 动 态 行 为 将 呈 现 出 多 时             本文针对电力系统中风力发电建模与仿真分析
间尺度特性［6］。电力电子元件的动态特性在时间尺                          的 需 求 ，梳 理 了 风 力 发 电 系 统 的 模 型 结 构 特 征 及 其
度 上 属 于 电 磁 暂 态 的 范 畴 ，而 对 于 风 电 并 网 的 电 力        仿 真 技 术 ；主 要 阐 述 了 风 力 发 电 系 统 的 模 型 和 参 数
系统模型，其电磁暂态、机电暂态和中长期动态时间                           辨 识 方 法 以 及 常 用 的 5 种 时 域 仿 真 计 算 方 法 ；简 述
尺度深度耦合，动态行为复杂多变。一方面，若仅对                           了 风 力 发 电 系 统 建 模 与 仿 真 的 新 发 展 ，分 析 了 大 规
其 进 行 机 电 暂 态 建 模 ，仿 真 结 果 的 精 确 性 难 以 得 到        模 风 电 并 网 对 系 统 建 模 与 仿 真 的 挑 战 ，并 以 此 展 望
保 证 ；另 一 方 面 ，若 建 立 风 电 场 的 全 阶 电 磁 暂 态 模         了未来风力发电建模与仿真的发展方向。
型，并对电力电子元件进行精细化建模，现有的仿真                            1   电力系统中风力发电系统的建模
技术难以支撑这种高比例新能源并网的快速仿真计
                                                       电力系统中模型与仿真的关系如图 1 所示。电
算 。 此 外 ，现 有 研 究 主 要 关 注 风 电 并 网 系 统 的 暂 态
                                                  力系统是研究对象，模型能够反映系统的本质特征，
收稿日期：2023-10-18；修回日期：2024-04-01。                  是进行电力系统研究的重要基础。仿真则是利用模
上网日期：2024-07-29。                                  型 进 行 模 拟 实 验 的 方 法 ，需 借 助 仿 真 平 台 和 数 值 求
国家电网公司科技项目（SGJBDK00DZJS2250142）。                  解 算 法 对 实 际 电 力 系 统 进 行 模 拟 ，从 而 揭 示 电 力 系

    22
                                                                             洪国庆，等       电力系统风力发电建模与仿真研究综述


统的动态行为与内在规律［13］。                                                   质 量 块 ；2）无 需 励 磁 控 制 ，转 子 由 永 磁 材 料 构 成 ；
                            电力系统                                   3）定 子 侧 直 接 通 过 变 流 器 并 网 ，对 变 流 器 的 容 量 要
                                                                   求较高，变流器控制与双馈风电机组略有不同。
                    模型                        仿真
                                        仿真  求解                        风电机组的电磁暂态模型适用于研究机组内部
                发电机模型、
                                        平台  算法
               交直流电网模型、                                            的 控 制 技 术 、变 流 技 术 、谐 波 分 析 等 。 当 前 ，对 风 电
                负荷模型等              PSASP等 隐式梯形
                                           积分等                     机组电磁暂态模型的研究已经比较完善。由国际大
             图 1 电力系统模型与仿真的关系示意图                                   电 网 会 议（CIGRE）发 布 的 技 术 手 册 详 述 了 风 电 机
Fig. 1      Schematic diagram of relationship between power
                 system model and simulation                       组空气动力学、传动系统、发电机和变换器的建模方
                                                                   法 ，推 动 了 风 电 机 组 的 建 模 工 作［14］。 一 些 研 究 尝 试
       作 为 一 个 实 际 系 统 ，风 力 发 电 系 统 可 以 通 过 搭                      开发风电机组通用电磁暂态模型，文献［16-17］对建
建合适的模型并对模型进行模拟实验以达到系统研                                             立通用化的风电机组电磁暂态模型具有一定的启发
究分析的目的。本文主要关注电力系统中风力发电                                             性 。 文 献［18］基 于 现 场 实 测 数 据 ，总 结 出 直 驱 风 电
的暂态过程，根据不同的研究需求，建立风电机组的                                            机 组 的 通 用 故 障 穿 越 特 性 曲 线 ，以 此 建 立 了 含 故 障
电 磁 暂 态 模 型 、机 电 暂 态 模 型 或 中 长 期 动 态 模 型 。                         穿 越 全 过 程 的 风 电 机 组 通 用 电 磁 暂 态 模 型 ，并 将 仿
基 于 单 台 风 电 机 组 的 模 型 ，阐 述 了 风 电 场 模 型 的 等                         真 结 果 与 现 场 实 测 数 据 进 行 对 比 ，验 证 了 模 型 的 正
值过程，最后给出了模型参数辨识常用的方法。                                              确 性 与 适 用 性 。 然 而 ，精 细 化 的 风 电 机 组 模 型 具 有
1. 1     风电机组模型                                                    微 秒 级 的 电 力 电 子 元 件 动 态 过 程 、毫 秒 级 的 电 气 动
       在 电 磁 暂 态 时 间 尺 度 方 面 ，对 风 电 机 组 内 各 单                      态过程和秒级的机械动态过程。仿真时仿真步长较
元进行精确化的建模即可得到其全阶电磁暂态模                                              小（如 50 μs）、仿 真 速 度 受 到 限 制 ，难 以 满 足 实 时 性
型 。 目 前 ，主 流 的 风 电 机 组 包 括 双 馈 风 电 机 组 和 直                         的要求。
驱风电机组，以双馈风电机组为例，其结构如图 2 所                                             在 机 电 暂 态 时 间 尺 度 方 面 ，通 过 将 风 电 机 组 电
示。图中：灰色虚线表示信号采集；蓝色、红色、绿色                                           磁 暂 态 模 型 中 时 间 常 数 较 小 、求 解 费 时 的 元 件 进 行
虚 线 分 别 表 示 不 同 时 间 尺 度 的 划 分 ；SVPWM 表 示                           简 化 处 理 ，以 达 到 模 型 降 阶 的 目 的 。 风 电 机 组 在 不
空间矢量脉宽调制。                                                          同时间尺度下的简化推荐模型如表 1 所示。

                                                                                  表 1 风电机组的简化模型
                                                                        Table 1    Simplified model of wind turbines
                                                               电
                                                               网                                仿真模型
                                                                     类型
              双馈风                                                                 电磁暂态             机电暂态         中长期动态
              电机组
                                                                     风速            不考虑              不考虑          风速模型

            机组    转子                    直流侧        网侧   定子侧电         风力机      输出机械转矩               代数模型          代数模型
            转速    电流                    电压         电流   压、电流        轴系系统          设为恒定            双/单质量块         单质量块
                         SVPWM                SVPWM                          双馈风电机组计            双馈风电机组只
                                                                             及定转子动态，直           计及转子动态，直
                        转子侧                                          发电机                                         稳态模型
                                                网侧输                          驱风电机组计及            驱风电机组可用
       桨距               励磁电                     出电压
                        压目标                                                       定子动态             稳态模型
        角                                       目标值
                         值
                                                                     变流器          详细模型          只计及电容动态          稳态模型
   桨距角                    转子侧                 网侧                   桨距角控制           不考虑             变桨控制          变桨控制
   控制器                    控制器                 控制器
                                                                                                详细模型（双馈风         稳态模型
                                                                   网侧变流器
                 微秒级;     毫秒级;          秒级;     信号采集。                             详细模型          电机组可忽略网         （保留控制
                                                                     控制
                                                                                                 侧控制器动态）           功能）
                图 2 双馈风电机组的结构示意图
  Fig. 2      Schematic diagram of structure of doubly-fed         机侧变流器
                                                                                  详细模型             详细模型          详细模型
                          wind turbine                               控制


       双馈风电机组的全阶电磁暂态模型结构主要包                                           为提高仿真效率，变流器的平均值模型、开关函
括 风 力 机 模 型 、感 应 发 电 机 模 型 、轴 系 模 型 、变 流 器                         数模型及动态相量模型等已被应用于仿真分析
                              ［14-15］
模型和控制系统模型等                          。直驱风电机组模型与                     中［19］。 当 前 ，对 风 电 机 组 机 电 暂 态 模 型 的 研 究 比 较
双 馈 风 电 机 组 类 似 ，但 有 以 下 区 别 ：1）无 增 速 齿 轮                          完善，美国西部电力协调委员会（WECC）于 2009 年
箱，传动轴的扭转可以忽略，可将轴系模型等效为单                                            提 出 了 风 电 机 组 第 一 代 通 用 机 电 暂 态 模 型［20］。 然

                                                                                         http ：//www.aeps -info.com    23
2024，48（17）                                                                                  · 综述·观点 ·


而 ，第 一 代 的 通 用 模 型 存 在 一 定 的 缺 陷［21］：1）通 用                 效 方 法 不 能 反 映 风 电 机 组 的 长 期 功 率 波 动 特 性 ，在
模型中类型 1 和 2 的风力机控制模块过于简单；                                  进 行 中 长 期 动 态 仿 真 时 误 差 较 大 。 文 献［30-31］则
2）难 以 证 明 类 型 3 的 风 力 机 适 用 于 大 量 的 控 制 策                  建 立 了 风 电 机 组 的 准 稳 态 模 型 ，能 够 在 一 定 程 度 上
略；3）类型 4 的风力机有功控制模块过于简单，而无                                 反映风电机组有功功率的长期波动特性的影响。文
功控制模块难以适用于各种无功注入方案。基于                                      献［32-33］建 立 了 适 用 于 中 长 期 动 态 仿 真 的 风 电 机
此，WECC、国际电工委员会（IEC）和电气与电子工                                 组有功控制模型。文献［32］的模型如图 3 中虚线框
程 师 协 会（IEEE）等 机 构 共 同 开 发 了 第 二 代 风 电 机                   内 的 部 分 所 示 ，该 模 型 能 够 较 好 地 模 拟 风 电 机 组 对
组通用机电暂态模型                     。根据 IEC 发布的技术标
                        ［22-23］                            AGC 指令的响应过程以及长时间风速波动的影响。
准，双馈风电机组通用化的机电暂态模型（虚线框以                                    此 外 ，文 献［34］所 搭 建 模 型 还 考 虑 了 无 功 功 率 的 调
外 的 部 分）见 图 3。 与 电 磁 暂 态 模 型 相 比 ，双 馈 风 电                  节作用，可用于中长期电压稳定性的研究。未来，需
机 组 通 用 化 机 电 暂 态 模 型 的 简 化 主 要 包 括 ：1）风 力                 进一步研究建立风电机组通用的中长期动态模型，
机 模 型 ，机 电 暂 态 的 空 气 动 力 学 模 型 采 用 的 是 线 性                 以便分析风电机组中长期动态波动特性的影响以及
模 型 ；2）发 电 机 -变 流 器 模 型 ，机 电 暂 态 模 型 将 发 电                 含风电并网的网源协调配合过程。
机-变流器整体等效为可控电流源，忽略了其电磁动                                    1. 2   风电场的动态等值模型
态 过 程 ；3）发 电 机 -变 流 器 控 制 模 型 ，机 电 暂 态 模 型                        现有的风电场模型可以分为详细模型和等值模
仅保留了机侧控制器的有功/无功解耦控制，忽略了                                    型［35-36］。 风 电 场 详 细 模 型 的 阶 数 较 高 ，使 用 时 易 出
网 侧 控 制 器 的 动 态 过 程 。 尽 管 WECC、IEC 等 给 出                   现“ 维 数 灾 ”的 问 题 。 随 着 风 电 场 规 模 的 扩 大 ，使 用
了 风 电 机 组 通 用 的 机 电 暂 态 模 型 ，但 这 些 模 型 本 质                 风 电 场 详 细 模 型 进 行 仿 真 分 析 变 得 愈 加 困 难 ，甚 至

上 是 正 序 模 型 ，难 以 用 于 三 相 不 对 称 故 障 的 仿 真 研                 会出现仿真不收敛的情况。目前普遍采用风电场动
                                                           态 等 值 模 型 进 行 仿 真 分 析 ，包 括 降 阶 法 和 聚 合
究［24］。 针 对 这 一 问 题 ，文 献［25］对 通 用 的 机 电 暂 态
                                                           法［37］。 前 者 基 于 风 电 场 的 数 学 模 型 ，采 用 纯 数 学 方
模 型 做 了 部 分 改 进 ，增 强 了 模 型 的 实 用 性 。 此 外 ，
                                                           法 降 低 模 型 的 阶 数 ，得 到 风 电 场 的 降 阶 简 化 模 型 。
WECC 和 IEC 通 过 与 实 测 数 据 对 比 ，在 一 定 程 度 上
                                                           文 献［38］应 用 奇 异 摄 动 理 论 将 风 电 场 分 解 为 快 、慢
验证了第二代通用模型的有效性和适用性［26］。
                                                           两 部 分 以 实 现 模 型 降 阶 ，仿 真 验 证 了 降 阶 模 型 能 够
                          机械功率
 中长期风速持           风力机
  续波动信号            模型
                                   轴系模型                    与原模型的暂态响应相匹配。文献［39］将分岔分析
                           转速
                                                           和 选 择 性 模 态 分 析 应 用 到 风 电 场 模 型 降 阶 中 ，基 于
 调度安排出力
计划或自动发电              机械           有功
                                       转速                  风 电 场 线 性 化 模 型 ，通 过 保 留 主 导 变 量 实 现 了 模 型
                     功率           功率
控制(AGC)信号
                                                           降 阶 ，仿 真 发 现 降 阶 模 型 具 有 较 高 的 精 度 。 文 献
                                电流
                      功率指令 电气控制 指令                    电网
  有功协调
                 主控系统                          可控          ［40］基于实际风电场模型演示了模型降阶技术的应
  控制模块                      模型                 电流
                      有功功率/
                      无功功率
                                               源           用效果，对比分析了平衡截断法、基于交替方向隐式
                                                           的 平 衡 截 断 法 、有 理 Krylov 算 法 、迭 代 有 理 Krylov
                                   测量/保护
                                                           算 法 和 优 势 极 点 法 的 适 用 性 和 有 效 性 。 然 而 ，由 降
               图 3 双馈风电机组模型示意图
                                                           阶 法 得 到 的 简 化 模 型 的 物 理 意 义 不 明 晰 ，不 能 反 映
      Fig. 3   Schematic diagram of doubly-fed wind
                       turbine model                       风电场的实际运行原理，现在已很少被采用。
                                                                  聚 合 法 基 于 风 电 场 的 详 细 模 型 ，将 风 电 场 整 体
      风电机组的机电暂态模型主要适用于大电网的                                 等 值 为 单 台 或 多 台 风 电 机 组 ，从 而 简 化 了 风 电 场 的
暂态电压、暂态功角等稳定性分析。此外，风电机组                                    规 模［36］。 这 一 方 法 得 到 的 聚 合 模 型 结 构 与 单 台 风
的机电暂态模型忽略了电力电子元件的高频动作过                                     电 机 组 的 模 型 近 似 且 物 理 意 义 明 晰 ，因 而 被 广 泛 采
程 ，在 仿 真 时 可 以 选 取 更 大 的 仿 真 步 长（如 半 个 周                   用 。 典 型 的 风 电 场 聚 合 过 程 如 图 4 所 示 ，主 要 包 括
期 ，即 10 ms），从 而 能 够 显 著 提 高 其 仿 真 速 度 。 由                  风 速 等 值 、风 力 发 电 机 等 值 以 及 传 输 系 统 等 值 。 当
于 做 了 一 定 的 简 化 处 理 ，风 电 机 组 机 电 暂 态 模 型 的                 建立风电场等值模型时，需要进行风速的聚合，由于
仿真精度有所降低［27］。                                              风 速 和 风 电 功 率 之 间 是 三 次 方 的 关 系 ，普 遍 采 用 风
      在 中 长 期 动 态 时 间 尺 度 方 面 ，现 有 对 风 电 机 组               速的三次方进行聚合，得到等值风速［41］。
中 长 期 动 态 模 型 的 研 究 较 少 。 文 献［28-29］直 接 忽                         对于风力发电机模型，若采用单机等值，则可直
略 了 风 电 机 组 的 中 长 期 动 态 过 程 ，将 其 等 效 为 负 电                 接 将 整 个 风 电 场 等 值 为 单 台 风 电 机 组 ，常 用 的 方 法
阻 ，以 此 研 究 并 网 风 电 机 组 对 电 网 的 影 响 。 这 一 等                 包括单机倍乘法和容量加权法［42-43］。单机倍乘法主

 24
                                                                              洪国庆，等   电力系统风力发电建模与仿真研究综述


                      风速等值                                          空 线 和 陆 缆 混 合 构 成 ，聚 合 时 需 要 考 虑 电 缆 充 电 电
       单个发电机模块结构                                                    容 的 影 响 ，这 对 集 电 网 络 的 等 值 精 度 提 出 了 更 高 的




                                                        风电场动态等值模型
   风力机模型
                    变桨/转子                                           要求。
                    速度控制
                                    分群指标   风力发电机                           此外，当系统内存在多个风电场时，可以用类似
   轴系模型                             聚合算法   聚合模型
                                                                    单一风电场等值的方法对风电场群进行动态等值，
   发电机模型
                   发电机控制                                            以降低模型阶数。尽管风电场同群机组聚合后的模
                                      风力发电机等值
                                                                    型 是 单 台 风 电 机 组 的 模 型 ，二 者 在 模 型 结 构 上 具 有
  集电网络模型              输电系统             变压器模型
                                                                    相 似 性 ，但 存 在 一 些 差 别 ：当 采 用 容 量 加 权 法 时 ，聚
                                       传输系统等值
                                                                    合 模 型 的 容 量 是 经 过 单 机 容 量 倍 乘 后 的 数 值 ，其 余
               图 4 风电场动态等值流程图
  Fig. 4   Flow chart of wind farm dynamic equivalent
                                                                    大 部 分 标 幺 值 参 数（如 电 气 参 数 、控 制 器 参 数 等）均
                                                                    保持不变。对于涉及故障穿越动态响应的聚合模块
要 用 于 场 站 内 机 组 型 号 相 同（机 组 模 型 结 构 和 参 数                           与 单 台 风 电 机 组 的 模 型 有 所 差 异 ：由 于 风 电 场 发 生
相 同）的 场 景 ；容 量 加 权 法 主 要 用 于 机 组 类 型 相 同                            故障时，场站内不同机组受故障影响程度不同，其故
（机 组 模 型 结 构 相 同 、参 数 可 以 不 同）的 场 景 。 当 风                           障穿越特性有所差异。风电场聚合模型需综合考虑
电 场 内 机 组 间 的 运 行 状 态 差 距 较 大 时 ，单 机 等 值 的                          这 一 差 异 ，对 等 值 模 型 的 故 障 穿 越 部 分 进 行 合 理 聚
仿真精度较低，此时需要进行多机动态等值，通常将                                             合［42］。 当 进 行 参 数 辨 识 时 ，一 般 将 非 主 导 参 数 用 典
风 电 场 等 值 为 1~4 台 风 电 机 组［44］。 在 进 行 多 机 等                          型 参 数 表 示 ，通 过 对 比 风 电 场 实 测 数 据 与 仿 真 数 据
值时，分群指标的选取和聚类算法的选择尤为重要，                                             辨 识 得 到 主 导 参 数 。 此 外 ，风 电 场 聚 合 后 的 模 型 还
不同的分群指标及聚类算法将会产生不同的分群结                                              考 虑 了 场 站 内 集 电 网 络 、变 压 器 的 影 响 。 模 型 的 选
果 。 常 用 的 指 标 有 机 组 类 型 、安 装 位 置 、输 入 风 速 、                         取 与 所 研 究 问 题 的 时 间 尺 度 密 切 相 关 ，应 根 据 研 究
表征机组状态的特征量等单一分群指标以及它们组                                              需要选取合适的仿真模型。
合而成的多分群指标                 ［45-46］
                                。常用的聚类算法主要是                         1. 3   风力发电系统的参数辨识
k-means 聚类算法          ，但机组分群结果受 k 值影响较
                   ［46］
                                                                           准确的模型参数是确保仿真结果正确性的关键
大 。 然 而 ，现 有 的 风 电 场 动 态 等 值 模 型 往 往 只 能 保                          之一。在搭建好风电机组不同时间尺度的模型结构
证在某一运行点或某一特定环境下具有较高的等值                                              后 ，下 一 步 的 工 作 就 是 获 取 准 确 的 模 型 参 数 。 对 于
精 度 ，难 以 兼 顾 风 电 场 整 个 动 态 过 程 的 仿 真 精 度 。                          风 电 机 组 的 参 数 辨 识 ，主 要 集 中 在 风 电 机 组 本 体 的
如何确定简单实用的分群指标和分群数量仍有待进                                              电 气 参 数 和 控 制 系 统 的 参 数 两 方 面［48-49］；对 于 电 气
一步研究。                                                               参数的辨识，常用的激励输入方法是一次侧故障；对
    对 于 传 输 系 统 模 型 ，风 电 场 内 部 各 个 风 电 机 组                          于 控 制 系 统 参 数 的 辨 识 ，可 以 为 输 入 变 量 叠 加 伪 随
经 变 压 器 和 集 电 网 络 联 系 在 一 起 ，将 电 力 传 输 到 公                          机 序 列 或 者 在 参 考 值 处 设 置 阶 跃 扰 动［50］。 辨 识 算
共并网点上。实际应用的风电机组出口电压大都是                                              法可以分为经典辨识算法和基于人工智能的现代辨
0.69 kV，需 经 升 压 变 压 器 接 入 10 kV 或 35 kV 的 电                         识算法。这些辨识算法在风电机组的参数辨识中均
网中。通常采用单台风电机组配备单台变压器的形                                              有 应 用 ，但 经 典 辨 识 算 法 对 非 线 性 系 统 的 适 用 性 较
式 ，也 可 采 用 多 台 机 组 配 备 单 台 变 压 器 的 形 式 。 一                          差 ，现 在 往 往 采 用 人 工 智 能 算 法 对 风 力 发 电 系 统 进
般 用 单 台 变 压 器 表 征 同 群 机 组 内 的 所 有 变 压 器 ，等                          行参数辨识。文献［50］搭建了双馈风电机组转子侧
值后的变压器数量取决于机组分群的数量。目前，                                              换流器模型，并以二次侧量测信号叠加三相 M 序列
集电网络的拓扑结构主要有干线式和放射式两种连                                              为 激 励 源 ，采 用 基 于 正 余 弦 优 化 算 法 的 辨 识 算 法 实
接方式，通常用等值阻抗代替，按照等值前后线路损                                             现了对转子侧变流器控制系统参数的辨识。文献
耗相等或等值前后机组机端电压的相位和幅值不变                                              ［51］建 立 了 永 磁 直 驱 风 电 机 组 网 侧 变 流 器 模 型 ，并
的 原 则 进 行 参 数 计 算［47］。 然 而 ，这 两 种 等 值 方 式 均                         以 一 次 侧 三 相 短 路 故 障 为 激 励 ，运 用 基 于 寻 优 算 法
是 在 稳 态 情 况 下 进 行 的 ，当 研 究 系 统 动 态 时 必 然 会                          的参数分步辨识策略实现了对网侧变流器控制系统
产 生 误 差 。 此 外 ，复 杂 的 线 路 拓 扑 是 影 响 集 电 网 络                          参 数 的 辨 识 。 文 献［52］搭 建 了 双 馈 风 电 机 组 仿 真
等 值 模 型 精 度 的 关 键 因 素 。 在 进 行 多 机 等 值 时 ，若                          模型，并以三相短路故障为激励，基于轨迹灵敏度证
对 任 意 位 置 的 机 组 进 行 聚 合 ，集 电 网 络 的 等 值 将 变                          明了风电机组电气参数的可分辨性。利用基于信息
得 十 分 复 杂 ，等 值 的 精 度 也 将 有 所 降 低 。 区 别 于 陆                          共享策略的自适应灰狼算法精确识别了风电机组电
上 风 电 场 ，海 上 风 电 场 的 集 电 网 络 大 多 由 海 缆 或 架                          气 