# A new sequence domain EMT-level multi-input multi-output frequency scanning method for inverter based resources

![](images/c5ec0c4325eec2f9d208f6f406f2b1bfeb4bd1d4f0f93b2dea1cc3c49a7aff53.jpg)

Lei Meng a,* , Ulas Karaagac a , Keijo Jacobs b

a Department of Electrical Engineering, Hong Kong Polytechnic University, Hung Hom, Kowloon, Hong Kong   
b Department of Electrical Engineering, Polytechnique Montr´eal, Montreal, QC, Canada

# A R T I C L E I N F O

Keywords:

CSD-scan

EMT-level frequency scanning

Impedance-based stability analysis

Mirror frequency effect

# A B S T R A C T

The impedance-based stability analysis (IBSA) is an effective method for identifying instability issues caused by grid-connected inverter-based resources (IBRs). The electromagnetic transient (EMT)-level positive sequence and dq-frame frequency scanning methods (p-scan and dq-scan, respectively) are widely used to measure the impedance models of IBRs. The p-scan is easier to implement but has inaccuracy issue because it ignores the mirror frequency effect (MFE). The dq-scan is accurate but cannot differentiate the resonance and mirror frequencies. This paper proposes a new EMT-level coupled sequence domain (CSD) multi-input multi-output (MIMO) frequency scanning method (CSD-scan) in stationary frame. The CSD-scan usage in IBSA 1) accounts for the MFE; 2) differentiates the resonance and mirror frequencies; 3) requires no coordinates transformation for perturbation and measurement signals; 4) significantly reduces computational burden compared to the existing coupled sequence scanning method. This paper also demonstrates the impedance transformation relation between dq-domain and stationary frame CSD. The accuracy and time efficiency of the proposed CSD-scan is validated in both IBSA and EMT simulations on a weak grid test case incorporating full-size converter (FSC)- based wind park (WP) by comparing with p- and dq-scans.

# 1. Introduction

The wind and solar energy as well as the size of their generation units have dramatically increased in recent years. These renewables are normally connected to electrical grids through power electronic converters, and they are referred to as inverter-based resources (IBRs). Real-life incidents have shown that the controllers of IBRs can adversely interact with the series compensated or weakly tied AC grids in the subsynchronous frequency range [1]. Therefore, there has been a growing interest in developing effective SSI identification tools and mitigation methods [2–15].

Various methods have been used such as the state-space-based assessment (SSA) [3–5,16] impedance-based stability analysis (IBSA) [5–8,17], and electromagnetic transient (EMT) simulation-based assessment [18]. SSA is an effective method for interpreting the instability mechanism with the dominant eigenvalues of critical modes [16]. However, due to simplifications in the process of system linearization, state-space models might not represent the original system in full detail [3–5,16]. Moreover, it is not practical to apply the SSA to large-scale power systems [2].

Recently, IBSA has gained popularity due to its ease of implementation and suitability for use in large-scale power systems [2]. Highly accurate frequency dependent impedances/admittances of IBRs can be extracted from EMT-level simulations instead of simplified analytical models [5,7–10]. This method also allows extracting impedance characteristics of manufacturer-specific models (i.e., black-box models), hence it is widely used in engineering practices [2,7–10]. The time domain EMT simulation-based assessment is typically performed for representative scenarios to validate either the SSA or IBSA results.

The EMT-level positive-negative sequence frequency scanning (p, nscan) was developed to obtain the single-input single-output (SISO) positive and negative sequence impedances of IBRs for IBSA. As the system is generally safe from the negative sequence interactions, usually only the positive sequence SISO IBSA is performed to identify the potential IBR instabilities. Due to its simplicity, the IBSA using the p-scan is widely adopted by transmission system operators (TSOs) [2,5,7,8].

However, the accuracy of sequence SISO IBSA has been recently questioned as it ignores the mirror frequency effect (MFE) in IBRs [11, 12]. The MFE is generated by the asymmetry of the IBR due to the phase

locked loop (PLL) and different outer-loop control strategies in d- and qaxis [11,13]. In [9,10], the dq reference frame (dq-frame) multi-input multi-output (MIMO) admittance model is developed to account for the MFE in IBSA using the EMT-level dq-frame frequency scanning (dq-scan) method. However, the obtained dq MIMO admittance model cannot distinguish between resonance and mirror frequencies $( f _ { r }$ and $f _ { m } ,$ respectively) as it incorporates both the super-synchronous positive and sub-synchronous negative sequence admittances. Identifying fr and $f _ { m }$ requires additional information such as phase domain voltage/current frequency spectrum analysis based on EMT simulations of the system under study.

The MFE can also be captured in the MIMO impedances in the coupled sequence domain (CSD), in either the rotating synchronous frame [13] or stationary frame (SF) [14,15,20]. In [15], a time domain frequency scanning method was developed in αβ-frame to extract the mirror frequency couplings. However, its effectiveness in IBSA was not tested. Moreover, the computational burden of the method in [15] for the frequency range from 1 Hz to twice the fundamental frequency is about twice of the dq-scan.

This paper proposes a new EMT-level CSD MIMO frequency scanning method (CSD-scan) in SF to obtain the CSD impedance and its use in IBSA. The proposed method captures cross couplings between the positive and negative sequence admittances, providing improved accuracy compared to the p-scan method. The method operates directly in the phase domain, eliminating the need for coordinate transformation of perturbation and measurement signals, or measured CSD impedances, making it more straightforward to implement than the dq-scan method. Additionally, the obtained CSD impedance differentiates the resonance and mirror frequencies, addressing a limitation of the dq-scan method. The computational burden of the proposed CSD-scan method is half of that of the existing method presented in [15] in 1 Hz to twice the fundamental frequency. Its effectiveness is demonstrated on a weakly-tied full-size converter (FSC)-based wind park (WP) benchmark and validated through EMT simulations.

This paper is organized as follows. Section 2 introduces the test case. Section 3 introduces the procedure and technical details of the CSD-scan method. In Section 4, characteristics and transformation relations of the obtained CSD impedance of the IBR (i.e., the FSC-based WP) are discussed. The accuracy of CSD IBSA is validated by comparing with the sequence SISO and dq IBSA, and computational burden of the CSD-scan is compared with dq-scan method. Section 5 concludes the paper.

# 2. System under study

The system used for testing the proposed CSD-scan method is shown in Fig. 1. An FSC-based WP is connected to a 500 kV large-scale system $\bf ( V _ { n e t } )$ through two parallel equivalent impedances $( \mathbf { Z _ { 1 } }$ and $\mathbf { Z } _ { 2 } )$ . The system is initially stable, and at 5 s a contingency occurs and $\mathbf { Z } _ { 2 }$ is disconnected by opening the switch, leaving the WP radially connected to $\mathbf { Z _ { 1 } }$ . The weak grid issue occurs as a result of a decrease in the system’s total short circuit ratio (SCR) from 3.87 to 1.02.

This paper adopts the wind turbine (WT) model developed in [19]. Important system and control parameters are listed in Table I. It should be noted that, for demonstration purposes, the inner-loop control parameters of the grid side converter (GSC) of the FSC-based WT (i.e., the

![](images/19850c51f8f259c2c6acb1b3ca6c756b71ecf3231d04277f0e1f91af45ac87d7.jpg)  
Fig. 1. The system under study.

Table 1 Parameters of the wind power systems.   

<table><tr><td>Item</td><td>Param./ Expr.</td><td>Value</td></tr><tr><td>System frequency</td><td>fb</td><td>60 Hz</td></tr><tr><td>Power base</td><td>Sbase</td><td>833.5 MVA</td></tr><tr><td>Power level</td><td>Ppol</td><td>0.90 p.u.</td></tr><tr><td>Reactive power</td><td>Qpol</td><td>0 p.u.</td></tr><tr><td>Voltage base</td><td>Vbase</td><td>500 kV RMSLL</td></tr><tr><td rowspan="2">Z2</td><td>|R2+jωbL2|</td><td>0.39 p.u.</td></tr><tr><td>R2/ωbL2</td><td>0.1</td></tr><tr><td rowspan="2">Z1</td><td>|R1+jωbL1|</td><td>1.02 p.u.</td></tr><tr><td>R1/ωbL1</td><td>0.1</td></tr><tr><td>WT Nominal voltage</td><td>VWT</td><td>575 V RMSLL</td></tr><tr><td>FSC GSC inner loop rise time</td><td>tr-GSC</td><td>id: 4 ms; iq: 7 ms</td></tr><tr><td>GSC dc-voltage time constant</td><td>tdc</td><td>150 ms</td></tr></table>

Note: $\omega _ { b } = 2 \pi f _ { b } \colon$ : angular fundamental frequency.

rise time of $i _ { d }$ and $i _ { q } )$ are modified to generate a higher asymmetry in FSC dynamics.

In the time domain EMT simulation, growing oscillations arise immediately after the disconnection of $\mathbf { Z } _ { 2 } ,$ as shown in Fig. 2. A 108 Hz dominant oscillation and a 12 Hz mirror frequency oscillation are found in the output voltage and current frequency spectra of the FSC-based WT (see Fig. 3).

# 3. Measurements of the MIMO CSD-impedance

The IBR integrated system is typically separated into the grid and IBR subsystems from the point of interconnection (PoI) (see Fig. 1), and the MIMO CSD impedance of each subsystem is measured separately.

# 3.1. EMT-level CSD-scan procedures for IBR

# 3.1.1. CSD-scan procedure

The schematic diagram for the EMT-level frequency scanning method of the IBR-side CSD-scan is shown in Fig. 4. The grid side subsystem is represented by its Thevenin equivalent, a voltage source (v0) in series with the impedance of the grid side subsystem $\left( \mathbf { Z _ { s y s } } \right) \ \left[ 8 \right] . \ \mathbf { v _ { 0 } }$ and $\mathbf { Z _ { s y s } }$ maintain the same stable operating points of the CSD-scan and the original EMT-simulation systems. In the test system, ${ \bf Z } _ { \mathrm { s y s } } = Z _ { 1 } / / Z _ { 2 } ,$ , and $\mathbf { v _ { 0 } }$ can be adjusted to achieve the desired steady-state operating point at the POI.

EMT-type simulation programs have specific initialization methods for the IBR models and a certain time is needed for initialization tran-

![](images/6103b73793ea7c9cee7154728d550c68432b847773e2da5753382ea9c5f41760.jpg)  
Fig. 2. Output active and reactive power of FSC-based WT.

![](images/6dee9e945f20d8d32697ee77e752a892a0fea846ce52b97be1b4ce5d29e9272a.jpg)

![](images/7598f72133bab524a0aea3ffc84842bdbb74f5917e9aff346bbd582b427301a8.jpg)

![](images/6de7f76bb5ecc606371c6b38fc1d9d07ec169890575f403786c276ea17086a39.jpg)  
（c）

![](images/7b149db122aa74c958cb078ee0d74c1402886606b1705b5a66eece6f23bc297c.jpg)  
(d)   
Fig. 3. Instable oscillations a $\mathbf { \xi } : t = 5 s : ( \mathbf { a } )$ Output voltage (phase-a) and its (b) frequency spectrum (8–9 s), (c) output current (phase-a) and its (d) frequency spectrum (8–9 s) of the FSC-based WT.

![](images/a79a8fd16984f7383c3512a783c45f06261a9c415276ee565a227511ad4cbc1d.jpg)  
Fig. 4. Schematic diagram of voltage perturbation based CSD-scan method.

sients to vanish. To improve the simulation efficiency, a steady state snapshot of the system is taken during the first simulation and loaded for each subsequent scanning simulation. The CSD-scan procedures are given as follows:

a) Perturbation: The balanced three-phase sinusoidal perturbations $\mathbf { v _ { p - a b c } } ( f _ { i } , \mathbf { \delta } t )$ with appropriate amplitude (0.01 p.u. in this work) are superposed on the steady state voltagev0− ${ \bf \tau } _ { - \bf { a b c } } ( t ) .$ .   
b) Measurement: The three-phase currents $( \mathbf { i } _ { \mathbf { m e a - a b c } } ( t ) )$ are measured at the point of injection. The discrete Fourier transform (DFT) analysis is applied to extract the frequency spectrum of the current measurements a $\cdot f _ { i }$ and $\left| f _ { i } - 2 f _ { b } \right|$ . It should be noted that the positive sequence responses at $f _ { i }$ and negative sequence responses at $f _ { i } - 2 f _ { b }$ constitute the mirror frequency couplings [11,13].   
c) Impedance Calculation: Two components of the CSD admittance of the IBR $( \mathbf { Y } _ { \mathbf { I B R } } ^ { \mathbf { C S D } } ( f _ { i } ) )$ can be calculated from the perturbation of the positive sequence:

$$
Y _ {I B R} ^ {p, p} \left(f _ {i}\right) = \frac {\left| I _ {p} ^ {p} \left(f _ {i}\right) \right|}{\left| V ^ {p} \left(f _ {i}\right) \right|} \left(\angle I _ {p} ^ {p} \left(f _ {i}\right) - \angle V ^ {p} \left(f _ {i}\right)\right) \tag {1}
$$

$$
Y _ {I B R} ^ {n, p} (f _ {i}) = \frac {\left| I _ {n} ^ {p} \left(f _ {i} - 2 f _ {b}\right) \right|}{\left| V ^ {p} \left(f _ {i}\right) \right|} \left(\angle I _ {n} ^ {p} \left(f _ {i} - 2 f _ {b}\right) - \angle V ^ {p} \left(f _ {i}\right)\right)
$$

where | ⋅ | and $\angle$ indicate magnitude and phase angle of a phasor, respectively; V and I are the phasors of perturbation and measurement signals, respectively;. superscripts of V and I indicate the sequence (p-positive, n-negative) of perturbation, and the subscripts of I indicate the sequence of the measured current.

d) Analog to step ${ \mathrm { ~  ~ a ~ } } ) \ - \ { \mathrm { ~  ~ c ~ } } ) ,$ perturbing the system with $\mathbf { v _ { p - a b c } } ( f _ { i } \ - \ 2 f _ { b }$ , t)yields the other two components of ${ \bf Y } _ { \mathrm { I B R } } ^ { \bf C S D } ( f _ { i } ) ;$ :

$$
Y _ {I B R} ^ {p, n} \left(f _ {i}\right) = \frac {\left| I _ {p} ^ {n} \left(f _ {i}\right) \right|}{\left| V ^ {n} \left(f _ {i} - 2 f _ {b}\right) \right|} \left(\angle I _ {p} ^ {n} \left(f _ {i}\right) - \angle V ^ {n} \left(f _ {i} - 2 f _ {b}\right)\right) \tag {2}
$$

$$
Y _ {I B R} ^ {n, n} \left(f _ {i}\right) = \frac {\left| I _ {n} ^ {n} \left(f _ {i} - 2 f _ {b}\right) \right|}{\left| V ^ {n} \left(f _ {i} - 2 f _ {b}\right) \right|} \left(\angle I _ {n} ^ {n} \left(f _ {i} - 2 f _ {b}\right) - \angle V ^ {n} \left(f _ {i} - 2 f _ {b}\right)\right)
$$

e) Convergence: In the presence of noise and harmonics, the calculated admittance parameters exhibit variations over time. Convergence criteria are set to ensure that the variations in magnitude and phase angle of each component are negligible. The convergence criteria for $Y _ { I B R } ^ { p n } ( f _ { i } )$ is:

$$
\left| \frac {d \left| Y _ {I B R} ^ {j , k} \left(f _ {i}\right) \right|}{\left| Y _ {I B R} ^ {j , k} \left(f _ {i}\right) \right|} \right| <   t o l \& \left| \frac {d A n g \left(Y _ {I B R} ^ {j , k} \left(f _ {i}\right)\right)}{A n g \left(Y _ {I B R} ^ {j , k} \left(f _ {i}\right)\right)} \right| <   t o l \tag {3}
$$

where $j , k \in \{ p , n \} ;$ tol is the convergence tolerance. Once the convergence criteria are met, the CSD-scan tool stops the EMT simulation, records the admittances for post-processing, and repeats the simulation for the next frequency.

f) Processing: The equivalent system impedance should be removed from the measured impedance to yield the IBR impedance:

$$
\mathbf {Z} _ {\mathbf {I B R}} ^ {\mathbf {C S D}} \left(f _ {i}\right) = \left(\mathbf {Y} _ {\mathbf {I B R}} ^ {\mathbf {C S D}} \left(f _ {i}\right)\right) ^ {- 1} - d i a g \left(\left[ \begin{array}{l l} Z _ {\text {s y s}} & Z _ {\text {s y s}} \end{array} \right] \left(f _ {i} - 2 f _ {b}\right)\right) \tag {4}
$$

# 3.1.2. CSD-scan technical details

a The amplitude of perturbation signals has an important impact on both the accuracy and convergence speed of the EMT-level frequency scanning. It should be large enough to overcome the noise, but small enough not to activate any non-linearity, such as transient functions or converter saturation [7,8,10]. In this paper, the perturbation amplitude is 0.01 p.u. which is commonly used. Typically, increasing the perturbation amplitude (at most 0.1 p.u.) may increase the accuracy and convergence speed.

b The rectangular window function is used in the DFT analysis to eliminate the spectral leakage. The length of the DFT window should span an integer number of the cycles of fundamental, perturbation, and coupling frequencies [20]. Variable DFT window size (e.g., the length of window is adjusted with the variation of perturbation signal frequency) can be used to increase the convergence speed but it may fail to converge at specific frequencies. To obtain reliable results, a constant window size, of at least 1 s, is recommended. This paper uses DFT window size of 1 s, and in some utilizations, 5 s or even 10 s DFT window size is used to increase the scanning accuracy.   
c The admittance variation rate might be extremely small for particular frequencies, and the convergence detection program might stop the simulation before it comes to a steady state. A forced running time can be set to eliminate the issue. In this paper, a 6 s forced running time (counting from the start of DFT work) is used.   
d In the frequency range 1 Hz to $2 f _ { b } - 1$ Hz, the negative sequence sinusoidal signal at $f _ { i } - 2 f _ { b }$ is equivalent to the positive sequence signal at $2 f _ { b } - f _ { i } ,$ and the impedance/ admittance of IBR at $f _ { i } - 2 f _ { b }$ in negative sequence is equivalent to the conjugate of the measured positive sequence impedance at $2 f _ { b } - f _ { i }$ . Therefore, the components of $\mathbf { Y } _ { \mathrm { I B R } } ^ { \mathrm { C S D } } ( f _ { i } ) , \mathrm { i . e . , } Y _ { I B R } ^ { p , n } ( f _ { i } )$ and $Y _ { I B R } ^ { n , n } ( f _ { i } ) .$ , can be obtained using:

$$
Y _ {I B R} ^ {p, n} \left(f _ {i}\right) = Y _ {I B R} ^ {n, p *} \left(2 f _ {b} - f _ {i}\right), \quad Y _ {I B R} ^ {m, n} \left(f _ {i}\right) = Y _ {I B R} ^ {p, p *} \left(2 f _ {b} - f _ {i}\right) \tag {5}
$$

where * is the complex conjugate operator. It can be seen from (5) that one time of perturbating can determine two admittance components at both the perturbation $( f _ { i } )$ and mirror $( 2 f _ { b } - f _ { i } )$ frequencies. Therefore, only one set of perturbations from 1 Hz to 2fb − 1Hz is required to obtain the CSD admittance in the same frequency range.

e Although $Y _ { I B R } ^ { p , n } ( f _ { i } ) , Y _ { I B R } ^ { n , p } ( f _ { i } )$ , and $Y _ { I B R } ^ { n , n } ( f _ { i } )$ are represented as components of the IBR CSD admittance at $f _ { i } ,$ they don’t indicate the dynamics/ impedance characteristics of the IBR at f . This kind of representation is used for the convenience of utilization. Details of impedance characteristics will be discussed in the next section.

# 3.2. Measurement of grid side CSD impedance

As the grid side subsystem in Fig. 1 is a sequence decoupled impedance model, it can be represented analytically as:

$$
\mathbf {Z} _ {\mathbf {G r i d}} ^ {\mathbf {C S D}} \left(f _ {i}\right) = \left[ \begin{array}{c c} Z _ {1} \left(f _ {i}\right) & \\ & Z _ {1} \left(f _ {i} - 2 f _ {b}\right) \end{array} \right] \tag {6}
$$

For a general electrical power grid, the phasor-solution-based frequency scanning method can be used to obtain its sequence SISO impedances because it is impractical to conduct the EMT-level frequency scanning to large-scale power systems [21]. The grid itself may also contain $\mathrm { I B R } s ,$ they should be represented by pre-determined impedance tables acquired through EMT-level p-scan procedures [2].

# 3.3. CSD impedance-based stability analysis method

The generalized Nyquist criterion (GNC) is widely used for multi variable IBSA [22]. The CSD impedance/admittance-based open-loop transfer function of the whole system is defined as:

$$
\mathbf {L} ^ {\mathrm {C S D}} (f) = \mathbf {Z} _ {\text {G r i d}} ^ {\mathrm {C S D}} (f) \mathbf {Y} _ {\text {I B R}} ^ {\mathrm {C S D}} (f) \tag {7}
$$

The system is stable if the eigenvalue loci of $\mathbf { L } ^ { \mathbf { C S D } } ( f )$ do not encircle (− 1, j0) under the following assumptions [23]: i) the grid side system is stable without IBR, and ii) the IBR is stable when connected to an ideal

voltage source.

# 4. Validation of the CSD-Scan

In this section, the effectiveness of the proposed CSD-scan method is validated via comparison with dq- and p-scan methods using IBSA.

# 4.1. Characteristics of the obtained CSD-Impedances

The proposed CSD-scan method is applied to the FSC-based WP in Fig. 1. The obtained CSD admittances in the frequency range of 1 Hz – 119 Hz are shown in Fig. 5 The characteristic confirms that the CSD admittances meet (5).

It should be noted that $Y _ { I B R } ^ { n , p } ( f _ { i } )$ represents the negative sequence current response at $f _ { i } - 2 f _ { b }$ to a positive sequence voltage perturbation at fi; $Y _ { I B R } ^ { p , n } ( f _ { i } )$ represents the positive sequence current response at $f _ { i }$ to a negative sequence voltage perturbation at $f _ { i } - 2 f _ { b }$ .

# 4.2. Impedance transformation between dq- and stationary-frames

The CSD-impedance obtained from the CSD-scan method is intrinsically equivalent to the dq-impedance obtained from the dq-scan method, and they can be transformed into each other. The dqimpedance of IBR $( \mathbf { Z } _ { \mathbf { I B R } } ^ { \mathbf { d q } } ( f _ { i } ) )$ can be first transformed into a synchronous rotating-frame (SRF) CSD model $( \mathbf { Z } _ { \mathbf { I B R } } ^ { \mathbf { r } - \mathbf { C S D } } ( f _ { i } ) )$ by the linear complex transformation [13]:

$$
\begin{array}{l} \mathbf {Z} _ {\mathbf {I B R}} ^ {r - p n} \left(f _ {i}\right) = \left[ \begin{array}{l l} Z _ {I B R} ^ {r - p, p} \left(f _ {i}\right) & Z _ {I B R} ^ {r - p, n} \left(f _ {i}\right) \\ Z _ {I B R} ^ {r - n, p} \left(f _ {i}\right) & Z _ {I B R} ^ {r - n, n} \left(f _ {i}\right) \end{array} \right] \tag {8} \\ = \mathbf {C Z} _ {\mathbf {I B R}} ^ {\mathbf {d q}} (f _ {i}) \mathbf {C} ^ {- 1} = \frac {1}{2} \left[ \begin{array}{c c} 1 & j \\ 1 & - j \end{array} \right] \mathbf {Z} _ {\mathbf {I B R}} ^ {\mathbf {d q}} (f _ {i}) \left[ \begin{array}{c c} 1 & 1 \\ - j & j \end{array} \right] \\ \end{array}
$$

Then ${ \bf Z } _ { \mathrm { I B R } } ^ { \mathrm { r - C S D } } ( f _ { i } )$ is transferred into SF through frequency shift:

$$
\mathbf {Z} _ {\mathbf {I B R}} ^ {\mathbf {C S D}} \left(f _ {b} + f _ {i}\right) = \left[ \begin{array}{l l} Z _ {I B R} ^ {r - p, p} \left(f _ {i}\right) & Z _ {I B R} ^ {r - p, n} \left(f _ {i}\right) \\ Z _ {I B R} ^ {r - n, p} \left(f _ {i}\right) & Z _ {I B R} ^ {r - n, n} \left(f _ {i}\right) \end{array} \right] \tag {9}
$$

$$
\mathbf {Z} _ {\mathbf {I B R}} ^ {\mathbf {C S D}} \left(f _ {b} - f _ {i}\right) = \operatorname {c o n j} \left(\left[ \begin{array}{l l} Z _ {I B R} ^ {r - n, n} \left(f _ {i}\right) & Z _ {I B R} ^ {r - n, p} \left(f _ {i}\right) \\ Z _ {I B R} ^ {r - p, n} \left(f _ {i}\right) & Z _ {I B R} ^ {r - p, p} \left(f _ {i}\right) \end{array} \right]\right)
$$

The CSD impedance of the FSC-based WP extracted by both the proposed CSD-scan and the dq-to-CSD impedance transformation are compared in Fig. 5, the two models match well with each other which verifies (8) and (9).

# 4.3. CSD impedance-based stability analysis

The effectiveness of the proposed CSD-scan method is validated through IBSA using the FSC-based test system. The results are also verified by comparing with the dq- and sequence SISO-IBSA.

The open-loop transfer function of the dq-impedance-based model is defined as:

$$
\mathbf {L} ^ {\mathrm {d q}} (f) = \mathbf {Z} _ {\text {G r i d}} ^ {\mathrm {d q}} (f) \mathbf {Y} _ {\text {I B R}} ^ {\mathrm {d q}} (f) \tag {10}
$$

and g where Ydq $\bf Y _ { I B R } ^ { d q }$ and Zdq espe $\mathbf { Z _ { G r i d } ^ { d q } }$ $\bf Y _ { I B R } ^ { d q }$ dq-frame admittance and impedance of IBR  is extracted by EMT-level dq-scan, details can be found in [10]; $\mathbf { Z _ { G r i d } ^ { d q } }$ is extracted via the phasor solution-based scanning tool [21] and the sequence SISO to dq MIMO impedance transformation [13]. The positive sequence impedances of IBR $( Z _ { I B R } ^ { p } ( f _ { i } ) )$ ) and grid $( Z _ { G r i d } ^ { p } ( f _ { i } ) )$ are extracted by EMT-level [5,7] and phasor-solution-based p-scan methods, respectively.

The generalized Nyquist diagrams of $\mathbf { L } ^ { \mathbf { C S D } } ( f )$ and $\mathbf { L } ^ { \mathbf { d q } } ( f )$ , and the Bode plots of $Z _ { I B R } ^ { p } ( f _ { i } )$ and $Z _ { G r i d } ^ { p } ( f _ { i } )$ are shown in Fig. 6 and Fig. 7,

![](images/2f5e4c177aee7bd854636b9410d61b12e895fd455ca8a04b1b2af78dc8a34492.jpg)

![](images/522a3c2c40dba149297a658a4f4d8ca093fa54b70022ef7b20f356330c39ed63.jpg)

![](images/bc46d28fb3d10d535cb4ce8b2d62297837fb152acfd7b86087e467a9a0f871c0.jpg)

![](images/85cbd5b54f9c711ac9fb6f32ffc1f54b96fae364a9f74de8ee397484fedbd0c2.jpg)  
Frequency (Hz)   
Frequency (Hz)   
Fig. 5. CSD admittances of the FSC-based WP in SF. Solid lines: admittances obtained from the CSD-scan method; dash lines: transformed from dq-admittances. ${ \bf G } ,$ and B are real and imaginary parts of each admittance component, respectively.

respectively. The calculated resonance frequency (fr) and phase margin (PM) by each method are listed in Table II. As shown in Fig. 6, the eigenvalue loci of $\mathbf { L } ^ { \mathbf { C S D } } ( f )$ and $\mathbf { L } ^ { \mathbf { d q } } ( f )$ match well with each other with very small discrepancies, and both of them clockwise encircle the (− 1, j0) point, indicating an instability in the test system. It is worth noting that the eigenvalue loci of $\mathbf { L } ^ { \mathbf { C S D } } ( f )$ consist of two identical curves with opposite directions: positive and negative sequence eigenvalues. The positive sequence (i.e., the first set of) eigenvalues should be used for identifying the $f _ { r }$ of the instability. The eigenvalue loci of $\mathbf { L } ^ { \mathbf { C S D } } ( f )$ determines the unstable resonance at 108 Hz, with $- 0 . 5 ^ { \circ } \ \mathrm { P M } ;$ the eigenvalue loci of $\mathbf { L } ^ { \mathbf { d q } } ( f )$ identifies the unstable resonance at 48 Hz in dqframe (i.e., 108 Hz in SF), with − 0.1◦ PM. The IBSA results of the two methods match well with the time domain EMT simulation in Fig. 3 verifying the accuracy of the CSD IBSA. There is only a 0.4◦ PM discrepancy between the CSD and dq IBSA results. Possible reasons for the discrepancy might be: i) errors induced during the admittance

![](images/76ffa3a487326d1017f2aeee52d28157d85997352b71ce1b18cb984a42df74cf.jpg)  
Fig. 6. The generalized Nyquist diagram of the CSD and ${ \mathsf { d q } }$ IBSA. Blue and black solid lines: CSD impedance-based Nyquist plots; red and green dash lines: dq impedance-based Nyquist plots.

convergence in EMT-level frequency scanning procedures; ii) errors induced by the inverse operation of the IBR impedance/admittance matrices during data processing.

The sequence SISO IBSA fails to identify the instability and makes noticeable discrepancies on $f _ { r }$ due to the ignorance of the MFE. $| Z _ { I B R } ^ { p } ( f _ { i } ) |$ | and $| Z _ { G r i d } ^ { p } ( f _ { i } ) |$ in Fig. 7 have an intersection at 109.5 Hz, with $1 . 7 ^ { \circ }$ PM indicating a critical stable state rather than a critical unstable state. The sequence SISO IBSA might exhibit a larger errors if the IBR has a higher asymmetry between the d- and q- channel dynamics, which can be caused by using different inner-loop control parameters in d- and q- axes and larger PLL bandwidth, etc.

In summary, the accuracy of the CSD IBSA matches that of the dq IBSA and features a higher accuracy than the sequence SISO IBSA.

# 4.4. Computational burden

The CSD-scan has a lower computational burden than the dq-scan as it requires no coordinate transformations for either the perturbation and the measurement signals, or the measured impedances/admittances. The amount of required scans is equal for the CSD- and dq-scan methods. Supposing the initialization time for the EMT-level frequency scanning is $T _ { 0 } ,$ and the average convergence time of each frequency is ΔT, the theoretical total simulation time of the CSD- and dq-scans are the same in SF:

$$
t = \left\{ \begin{array}{l} T _ {0} + 2 n \Delta T, \quad 0 <   n <   | f _ {b} | \\ T _ {0} + 2 \left| f _ {b} \right| \Delta T, \quad f _ {b} <   n <   \left| 2 f _ {b} \right| \\ T _ {0} + 2 (n - \left| f _ {b} \right|) \Delta T, \quad n > \left| 2 f _ {b} \right| \end{array} \right. \tag {11}
$$

where [1, n] Hz is the frequency scanning range, with 1 Hz frequency step. With the usage of impedance transformation, the CSD-scan in the frequency range between 1 Hz to 2fb − 1 Hz can achieve the highest time efficiency, which is compatible with that of the p-scan method.

Compared with the sequence domain MIMO frequency scanning method in literature [15] and [20], the proposed CSD-scan method has a significantly lower computational burden because:

• In $[ 1 5 , 2 0 ]$ , two sets of linear independent voltage vectors are used for perturbation, and the sequence coupled admittance matrix is calculated by:

![](images/894085c8df517dd938a061a479e573b4ef370e2b507d4a477a7eb26b0490d2d0.jpg)

![](images/cb641eab88143068da76fe4b13bb3569b6c98a2e5d81cda3745310ef9aca8913.jpg)  
Fig. 7. Bode plot of the sequence SISO IBSA.

Table 2 IBSA results of the system under study.   

<table><tr><td>Item</td><td>csd-scan</td><td>dq-scan</td><td>p-scan</td></tr><tr><td>fr(Hz)</td><td>108</td><td>108</td><td>109.5</td></tr><tr><td>PM</td><td>-0.5°</td><td>-0.1°</td><td>1.7°</td></tr></table>

$$
\begin{array}{l} \left[ \begin{array}{l l} Y _ {p, p} (f _ {i}) & Y _ {p, n} (f _ {i}) \\ Y _ {n, p} (f _ {i}) & Y _ {n, n} (f _ {i}) \end{array} \right] = \left[ \begin{array}{c c} I _ {(1)} ^ {p} (f _ {i}) & I _ {(2)} ^ {p} (f _ {i}) \\ I _ {(1)} ^ {n} (f _ {i} - 2 f _ {b}) & I _ {(2)} ^ {n} (f _ {i} - 2 f _ {b}) \end{array} \right] \tag {12} \\ \cdot \left[ \begin{array}{c c} V _ {(1)} ^ {p} (f _ {i}) & V _ {(2)} ^ {p} (f _ {i}) \\ V _ {(1)} ^ {n} (f _ {i} - 2 f _ {b}) & V _ {(2)} ^ {n} (f _ {i} - 2 f _ {b}) \end{array} \right] ^ {- 1} \\ \end{array}
$$

where subscripts of V and I indicate the first and the second set of the voltage perturbations and measured current vectors.

• The total simulation time of the method in [15,20] can be represented as: T0 + 2nΔT, n ≥ 1. Thus, in the frequency range of [1, 2fb − 1], the total simulation time of the proposed CSD-scan method is only half of that in [15,20].

The total simulation time of the CSD-scan (in the frequency range [1, 59] ∪ [61, 119] Hz) and dq-scan ([1, 59] Hz in dq-frame) with 1 Hz frequency step are compared in Table 3. The amplitude of perturbation is 0.01 p.u., the initialization time is 10 s, the forced running time is decreased to 1 s, and the convergence tolerance is 1%. As the dq impedance between 1 and 59 Hz corresponds to SF impedance between 1 and 119 Hz (exclude 60 Hz), dq- and CSD-scans in these two frequency ranges are equivalent. All simulations were performed on a desktop PC with the following specifications: CPU (Intel Core i5–7600 3.50 GHz), 16 GB RAM, 64-bit operating system.

As seen in Table 3, the simulation times of the CSD-scan and dq-scan methods are similar. On the other hand, CSD-scan does not require any

Table 3 Simulation time of CSD- and DQ-scans for FSC-based WP.   

<table><tr><td>|v_pabc|(p.u.)</td><td>Simulation time (s) 
csd-scan (Hz) [1, 59] ∪ [61, 119]</td><td>dq-scan (Hz) [1, 59]</td></tr><tr><td>0.01</td><td>1983.9</td><td>1991.1</td></tr></table>

additional simulation to differentiate the resonance and mirror frequencies.

# 5. Conclusions

This paper proposed a new EMT-level CSD-scan method in SF to obtain the CSD impedance of IBR. The proposed method offers similar accuracy with dq-scan by accounting for the MFE. As the CSD-scan method is in SF, it has the following advantages over the dq-scan:

• It inherently differentiates the resonance and mirror frequencies, which is the major drawback in dq-scan method.   
• Easy to implement compared to dq-scan as it does not require coordinates transformations of signals and impedances.   
• The instability mechanism can be understood much easily by the engineers as the impedance values remain in SF.

Although CSD-scan has simulation speed advantage due to elimination of transformations, its impact is marginal in the considered system.

As CSD-scan method accounts for the MFE, it offers better accuracy compared to the p-scan.

# CRediT author statement

L. Meng: Methodology, Investigation, Validation, Writting - original fraft, Writing - review & editing. U. Karaagac: Methodology, Conceptualization, Funding acquisition, Project administration, Writing - review & editing. K. Jacobs: Investigation, Validation, Writing - review & editing.

# Funding

This work was supported by the Hong Kong Research Grant Council for the Research Project under Grant 25223118.

# Declaration of Competing Interest

The authors declare the following financial interests/personal relationships which may be considered as potential competing interests:

Ulas Karaagac reports financial support was provided by Hong Kong Research Grant Council for the Research Project under Grant 25,223,118.

# Data availability

Data will be made available on request.

# References

[1] Y. Cheng, et al., Real-world subsynchronous oscillation events in power grids with high penetrations of inverter-based resources, IEEE Trans. Power Syst. (2022).   
[2] Y. Cheng, S.H Huang Fred, J. Rose, V.A. Pappu, J. Conto, Subsynchronous resonance assessment for a large system with multiple series compensated transmission circuits, IET Renew. Power Gener. 13 (1) (2019) 27–32.   
[3] L. Fan, Z. Miao, An explanation of oscillations due to wind power plants weak grid interconnection, IEEE Trans. Sustain. Energy 9 (1) (2018) 488–490.   
[4] L. Fan, C. Zhu, Z. Miao, M. Hu, Modal analysis of a DFIG-based wind farm interfaced with a series compensated network, IEEE Trans. Energy Convers. 26 (4) (2011) 1010–1020.   
[5] U. Karaagac, J. Mahseredjian, S. Jensen, R. Gagnon, M. Fecteau, I. Kocar, Safe operation of DFIG based wind parks in series compensated systems, IEEE Trans. Power Del. 33 (2) (2018) 709–718.   
[6] M. Cespedes, J. Sun, Impedance modeling and analysis of grid-connected voltagesource converters, IEEE Trans. Power Electron. 29 (3) (2014) 1254–1261.   
[7] B. Badrzadeh, M. Sahni, Y. Zhou, D. Muthumuni, A. Gole, General methodology for analysis of sub-synchronous interaction in wind power plants, IEEE Trans. Power Syst. 28 (2) (2013) 1858–1869.   
[8] Y. Cheng, M. Sahni, D. Muthumuni, B. Badrzadeh, Reactance scan crossover-based approach for investigating SSCI concerns for DFIG-based wind turbines, IEEE Trans. Power Deliv. 28 (2) (2013) 742–751. April.   
[9] B. Wen, D. Boroyevich, R. Burgos, P. Mattavelli, Z. Shen, Small-signal stability analysis of three-phase AC systems in the presence of constant power loads based on measured D-q frame impedances, IEEE Trans. Power Electron. 30 (10) (2015) 5952–5963.   
[10] A.S. T.revisan, A. ˆ Mendonça, R. Gagnon, J. Mahseredjian, M. Fecteau, Analytically validated SSCI assessment technique for wind parks in series compensated grids, IEEE Trans. Power Syst. 36 (1) (2021) 39–48.

[11] W. Ren, E. Larsen, A refined frequency scan approach to sub-synchronous control interaction (SSCI) study of wind farms, IEEE Trans. Power Syst. 31 (5) (2016) 3904–3912.   
[12] M.Kazem Bakhshizadeh, et al., Couplings in phase domain impedance modeling of grid-connected converters, IEEE Trans. Power Electron. 31 (10) (2016) 6792–6796. Oct.   
[13] A. Rygg, M. Molinas C, et al., A modified sequence domain impedance definition and its equivalence to the dq-domain impedance definition for the stability analysis of ac power electronic systems, IEEE J. Emerg. Sel. Topics Power Electron. 4 (4) (2016) 1382–1396. Dec.   
[14] X. Wang, L. Harnefors, F. Blaabjerg, Unified impedance model of grid-connected voltage-source converters, IEEE Trans. Power Electron. 33 (2) (2018) 1775–1787.   
[15] Y. Liao, X. Wang, Stationary-frame complex-valued frequency-domain modeling of three-phase power converters, IEEE J. Emerg. Sel. Top. Power Electron. 8 (2) (2020) 1922–1933.   
[16] N. Pogaku, M. Prodanovic, T.C. G.reen, Modeling, analysis and testing of autonomous operation of an inverter-based microgrid, IEEE Trans. Power Electron. 22 (2) (2007) 613–625.   
[17] R. Middlebrook, Input filter considerations in design and application of switching regulators, IEEE Ind. APPl. Soc. Annu. Meet. (1997) 1–6.   
[18] N. Watson, J. Arrillaga, “Power systems electromagnetic transients simulation”, 1st ed. London, UK: IET, 2003.   
[19] U. Karaagac, et al., A generic EMT-type simulation model for wind parks with permanent magnet synchronous generator full size converter wind turbines, IEEE Power Energy Technol. Syst. J. 6 (3) (2019) 131–141. Sept.   
[20] S. Shah, P. Koralewicz, V. Gevorgian, R. Wallen, Sequence impedance measurement of utility-scale wind turbines and inverters – reference frame, frequency coupling, and MIMO/SISO forms, IEEE Trans. Energy Convers. 37 (1) (2022) 75-86. March.   
[21] B.L. A.grawal, R.G. F.armer, Use of frequency scanning techniques for subsynchronous resonance analysis, IEEE Trans. Power Appar. Syst. 98 (2) (1979)   
[22] A.G.J. MacFarlane, I. Postlethwaite, The generalized Nyquist stability criterion and multivariable root loci, Int. J. Control 25 (1977) 81–127.   
[23] J. Sun, Impedance-based stability criterion for grid-connected inverters, IEEE Trans. Power Electron. 26 (11) (2011) 3075–3078.