# A link between EMTP-RV and FLUX3D for transformer energization studies

S. Dennetière a,∗, Y. Guillot a,1, J. Mahseredjian b,2, M. Rioual a,3

a EDF R&D, 1 avenue du Général De Gaulle, BP 408, 92141 Clamart Cédex, France

b École Polytechnique de Montréal, C.P. 6079 succ. Centre-ville, Montréal, Québec, Canada H3C 3A7

## a r t i c l e i n f o

Article history: Available online 31 October 2008

Keywords:   
EMTP   
FLUX3D   
Interface   
Switching transients   
Transformer transients

## a b s t r a c t

This paper presents a programmed link between the electromagnetic transients program EMTP-RV and the finite element field solver FLUX3D. The model created in FLUX3D is driven from simulation designs in EMTP-RV. The test cases presented in this paper demonstrate that the coupling method is numerically robust and with sufficient accuracy. This approach benefits from EMTP advantages in modeling large-scale networks and from field solver advantages for detailed representation of power transformer iron cores.

© 2008 Elsevier B.V. All rights reserved.

## 1. Introduction

The R&D Division of EDF performs since 1996 studies on transformer energizations, from the determination of palliative solutions for auxiliary transformers of power plants after a partial or total collapse of the network, to the reduction of stresses when energizing transformers of wind farms or those on hydraulic pumped-storage plants.

The energization of an unloaded power transformer may have undesirable effects on power quality and may damage the transformer.

For those purposes, the modeling of the transformer is a key issue, especially the phenomena involved in the iron core during energization. The transient modeling of transformer energization requires an accurate nonlinear model of the magnetic material and a detailed representation of the electrical network as presented in Refs. [1–3].

In most EMTP studies involving the energization of transformers, the transformer models are based on uncoupled single-phase units, to which a hysteretic model is added, in order to take into account the losses in the iron core (eddy current and iron losses). This model is also very useful for the representation of winding copper losses and can be efficiently used in EMTP statistical studies. It is however limited by the fact that it does provide a detailed representation of the iron core, from its geometrical and magnetic characteristics and therefore does not represent the coupling effect with high accuracy. Such a limitation will not affect simulation results in some cases, but may have a significant impact in other cases, depending on the connection type of the transformer windings.

A detailed representation of the iron core is needed to model the behavior of flux paths and saturation effects inside the core, the flow of fluxes inside and outside the transformer, especially in the case of five limb transformers. This representation is also useful to estimate the mechanical stresses generated by the flow of fault and inrush currents inside the transformer.

A field solver based on the finite element method (FEM) can accurately take into account the material nonlinearity, winding connections and material anisotropy. However, field solvers do not provide the variety of power system components needed for a large power network simulation with control systems, surge arresters and multiphase transmission lines. This paper is based on the idea of coupling (interfacing) two different modeling and computation approaches for a given simulation case and thus achieving higher precision as required. The interface applications are FLUX3D and EMTP-RV.

## 2. Coupling electrical circuit and magnetic field solvers

There are two different approaches for combining the solutions of field equations and circuit equations.

The first approach consists in developing a program that solves simultaneously field equations and circuit equations. The magnetic equations are solved using a formulation with the magnetic potential vector. The coupling is obtained by the conductor current expressed in terms of current density and flux linkage found from the potential vector (see Refs. [4,6–8]). The time-dependant differential system resulting from coupling is solved with step-by-step numerical integration. To take into account the magnetic and electric nonlinearities, a Newton–Raphson iterative procedure is used. This approach is disadvantaged for the simulation of complex and large power networks since it provides a limited number of network component models and is inherently less efficient for classical network models.

![](images/4e08ea639fc62932b2f0145706b48a4e25d273e17d157183cc2aea85bd6d7054.jpg)  
Fig. 1. Finite element method coupled to circuit equations in FLUX3D.

The second approach consists on interfacing separate specialized codes for optimizing performance and precision, and for benefiting from investments in established and validated libraries.

This paper is based on the second approach: it presents and tests a DLL (Dynamic Link Library)-based interface between the Electromagnetic Transient Program EMTP-RV and the field program FLUX3D.

Simulation variables are exchanged between the field and circuit models with a one time-step delay. This principle is not new and is similar to [9] and [10]. The interest of this paper lies in the fact that this connection is general: not only currents and voltages can be exchanged between the field solver and EMTP but also switching times, fluxes and mechanical forces. The paper is also contributing a programmed interface with FLUX3D and EMTP-RV applications.

## 3. Simulation of power transformer transients

## 3.1. Network modeling in FLUX3D

A 3D FEM coupled to circuit equations is presented in Ref. [5]. In Ref. [7] it is proposed to generalize this method for the case of solid conductors. The proposed formulation takes into account multiple connected electrical circuits for nonlinear solid conductors. To deal with magnetic saturation the Newton–Raphson procedure is used along with a prediction procedure.

An example of power transformer energization with circuit equations is presented in Fig. 1. The Wye/Delta transformer is connected to a Thevenin equivalent circuit. Flux3D simultaneously solves the circuit equations and the Maxwell equations in the 3D domain.

The number of circuit (power) components is limited.

## 3.2. Transformer modeling in EMTP

Two types of transformer models are available in EMTP: 3-phase transformer model based on uncoupled single-phase units and

3-phase transformer model with internal coupling. The representation of single-phase N-winding transformers for steady state and transient studies is straightforward [11].

Three-phase transformer models are usually based on the physical concept of representing windings as mutually coupled coils. The impedance or admittance matrices of the coupled coils can be easily derived from commonly available test data [12]. The models can be used for many types of studies as long as the frequencies are low enough so that the capacitances in the transformer can be ignored.

Studies of energization of unloaded transformers for power restoration purposes require detailed models that account for the behavior of flux paths, saturation effects inside the core and forces inside transformers. Transformer models in EMTP are not suitable for these studies.

## 4. The EMTP/FLUX3D interface

## 4.1. Basic principles

A DLL-based interface has been chosen to couple EMTP-RV with FLUX3D. EMTP-RV drives the complete simulation through the EMTP-RV graphical user interface (Fig. 2).

A FLUX3D coil is represented in EMTP by a controlled current source connected between two nodes. At each time-point EMTP solves the network equations and finds unknown voltages. The branch voltages $V _ { \mathrm { k m } }$ of controlled current sources are sent to FLUX3D. EMTP also sends the time variable. The controlled voltage sources are updated at this step with $V _ { \mathrm { k m } }$ values and a FEM simulation is performed. At the end of the simulation currents flowing in each coil are available on EMTP side in addition to extra data such as tank temperatures, internal fluxes and internal forces. The interface enables to simulate transformers with any number of phases.

A flag signal transmitted using EMTP control blocks to FLUX3D enables or disables this communication process. EMTP calls the field program only when it is required: at every time-point, at every nth time-point or when a certain user-defined condition is reached. An example of condition could be the value of flux derivative exceeding a given threshold. The overall interface is designed to optimize computational speed.

## 4.2. Time-step delay

The approach presented above introduces a time-step delay between field calculations and the EMTP side solution. The current injected in the EMTP network at time t has been calculated in FLUX3D at t  -t. Experiments indicate that this approach is acceptable in most of cases. Although it will not give the exact solution, the error can be minimized by selecting smaller time-steps. As explained in Ref. [13] such an interfacing method is not fully accurate, but numerical stability is preserved. Satisfactory results are obtained with smaller time-steps, which can be 10 times smaller than the time-step size required for simultaneous solution capable solvers [9].

![](images/182e01a56e4107480b8629daf9d33b67b769cecb80fee85590bfe5349c95aea2.jpg)  
Fig. 2. Coupling principle for each phase of transformer.

The computational burden is also strongly related to the performance of the FLUX3D software.

## 4.3. Switching times and floating nodes

Initially the interface has been developed to simulate simultaneous switching events in phases a–c. In reality switching events are not simultaneous: the coupling principle presented in Fig. 2 is only valid for the 1-phase or 3-phase uncoupled cases. When a 3-phase coupled transformer is energized, the first switching event produces magnetization inside the transformer and generates induced voltages on open phase poles of breakers. These induced voltages have a significant impact on over-voltages that appear when the open poles of breakers close. To take into account this statement the above interface has been modified as follows, for each coil:

![](images/a64bb968a80324d946f854d4ce772a6d6d360b802a5abb36fca213d65b7233de.jpg)  
Fig. 4. Representation of the magnetic circuit and coils in FLUX3D.

• Before switching: The coil simulated in FLUX3D is modeled in EMTP as a voltage source. The induced voltage between the two nodes of this coil is calculated at each time-point by the field program and transmitted to EMTP. The current flowing in this coil is zero, this data is transmitted to the field program.

• After switching: The coil is modeled as a current source in EMTP. Data is now transmitted as in Fig. 2.

## 5. Test cases

## 5.1. Validation on a simple case

The objective of the first test case is to validate the coupling method. This case consists in simulating the energization of a 3- phase transformer connected to an RL impedance and a voltage source. The 3 phases are energized simultaneously. Fig. 3 presents the circuit in EMTP-RV.

The FLUX3D transformer model is represented in the GUI by a 3- phase block. The control pin is used to activate the field calculation (always activated in this case, C1 > 0). Internal fluxes and forces are available through a bundle connection. By clicking on this block users can fill a form to specify simulation options of the field solver and internal measures that will become available through bundle pins.

![](images/6d14d33820ab938a3eb0b9056f47bf9c82ccfdf25b214f00de9126970d688f3c.jpg)  
Fig. 3. First test case in EMTP-RV.

![](images/be1a732236d4ca79d6a3a3ebf9c59995abf9127689d717ea426aef5d9cabc9c2.jpg)  
Fig. 5. Description of the electrical circuit in FLUX3D.

![](images/9647eba41c34f84231d1ac4394bde84b05adc92be70f10b1e743f26dc79bde2a.jpg)  
Fig. 6. Inrush currents, solved with FLUX3D (solid) and FLUX3D/EMTP (dashed line).

![](images/a807e908e76ad28a8e5ddf4b595091426e54fb0dcab5a34691e85910a31ace01.jpg)  
Fig. 7. Single-line diagram of the industrial case.

The transformer modeled in FLUX3D is a 400/225-kV transformer, 600 MVA, 5 limbs, YnD11. The B(H) characteristic of the magnetic circuit is nonlinear. A first-order finite element mesh of 12,000 nodes is used. A view of the FLUX3D model is presented in Fig. 4 (the mesh of the magnetic circuit and coils).

As shown in Fig. 5 an electrical circuit is coupled to the transformer model in FLUX3D. This circuit contains three voltage sources controlled by EMTP as follows:

$$
\begin{array} { r l } { \bullet V _ { 1 } ( t ) = V _ { \mathrm { t r a n s f o a } } ( \mathrm { t } ) } & { } \\ { \bullet V _ { 2 } ( t ) = V _ { \mathrm { t r a n s f o b } } ( t ) } & { } \\ { \bullet V _ { 3 } ( t ) = V _ { \mathrm { t r a n s f o c } } ( t ) } \end{array}
$$

This EMTP/FLUX3D simulation is validated with a FLUX3D simulation in which circuit equations are solved simultaneously with field equations. This circuit used for validation is presented in Fig. 1. RL1a, RL1b and RL1c in Fig. 3 are defined in Fig. 1 as R1–L2, R2–L3, R3–L4.

The phase a inrush current is presented in Fig. 6. Current values calculated by FLUX3D alone (circuit equations are solved simultaneously with field equations) are compared against those calculated by the EMTP/FLUX3D interface scheme. Maximum relative error is 3% with -t = 0.5 ms. The error is due to the one time-step delay between EMTP solutions and field calculations. The error increases when the value of the network impedance increases.

![](images/0ba2efb6775ad8265b9405fca16c40d43be0d3d47cdbeedd8f056a85f59b7dff.jpg)  
Fig. 8. Phase-a voltage, EMTP/FLUX3D solution (solid line) and EMTP solution (dashed line).

![](images/8e0cc077c64f046bcb186aa4c1f6226f3a7fb78bdc03273523d27358ba18a20f.jpg)  
Fig. 9. Phase-b voltage, EMTP/FLUX3D solution (solid line) and EMTP solution (dashed line).

![](images/d407df87119c6576d29463a5abd2bdf183c987b4a11c27632f766b6b2b05930a.jpg)  
Fig. 10. Phase-c voltage, EMTP/FLUX3D solution (solid line) and EMTP solution (dashed line).

Magnetic induction in the transformer is available at each timepoint during the EMTP/FLUX3D simulation.

## 5.2. Real case, EHV 400 kV network

A high-level view of the selected test case is shown in Fig. 7. The test case studies the energization of a 600 MVA autotransformer through a 180-km long line. This target transformer, modeled in FLUX3D, is the same than the one presented in the first test case.

![](images/628755d1efaee3ba44099a634f8395ce0e2c86f3b287647d991498061a4ca79e.jpg)  
Fig. 12. Internal fluxes in first limb (dashed line) and fifth limb (solid line).

The methodology applied to model the rest of the network is explained in Ref. [1]. The generator at the sending end is a 900-MW machine, which is modeled as an ideal source behind its substransient reactance.

The long line is modeled using pi-sections. The number of PI cells has been chosen in order to represent correctly the exact impedance under the fourth harmonic which is the resonance frequency of this network. Step-up and auxiliary transformers are modeled by a set of one-phase transformers where the leakage reactances, the copper and core losses and the saturation are taken into account. The time-step for this test case is 0.1 ms. It has been chosen to correctly represent over-voltages due to harmonic inrush currents.

Switching times are: t = 15.8 ms on phase a, t = 0 ms on phase b, t = 10.2 ms on phase c.

This EMTP/FLUX3D simulation is compared against an EMTP simulation in which the autotransformer is modeled by a set of three one-phase transformers. This is a classical model of one-phase transformer with nonlinear magnetization branch. The method of modeling used in this EMTP simulation is presented in Ref. [1] and has been validated by on site tests.

Voltages at the breaker are shown in Figs. 8–10. Even if coupling between phases is not modeled in the EMTP autotransformer model, the EMTP/FLUX3D coupled-scheme results are very close to the results obtained with the simple EMTP modeling.

![](images/968be7e8307e6cb50013bf94190a330c931abf3bf90bf44cf25fba78b392ae61.jpg)  
Fig. 11. Flux circulating in the magnetic core (third limb highly saturated at t = 25 ms).

At each time-step the behavior the flux patterns in the magnetic core can be visualized. Fig. 11 shows the parts of magnetic core where the magnetic flux saturates at t = 20 ms.

Mechanical sensors are used in the FLUX3D model (half cylinders around main limbs in Fig. 11) to estimate mechanical forces applied on coils. Fig. 12 shows internal fluxes in first and fifth limbs.

## 6. Conclusions

This paper has presented the implementation of a link between the field program FLUX3D and the electromagnetic transients program EMTP-RV. This approach benefits from EMTP’s advantages in modeling large-scale networks with a large library of network components and from field solver capabilities in taking into account detailed representation of internal transformers behavior for flux paths and mechanical forces.

The capability to calculate mechanical stresses and internal fluxes inside transformers is important under some operating conditions. Transformers tank internal thermal information may be derived as well. This approach may also be applied to model surge arresters, circuit breakers and electrical machines.

The proposed interface between EMTP-RV and FLUX3D constitutes a useful tool for utilities and manufacturers, when equipment sizing is considered for new equipment, but also for asset management on the existing network.

## References

[1] M. Rioual, C. Sicre, Determination of the residual fluxes when de-energizing a power transformer/comparison with on-site tests, in: Energization of a No-load Transformer for Power Restoration Purposes: Modeling and Validation by on Site Tests PES Winter Meeting, 2000, IEEE Volume 3, January 23–27, 2000, pp. 2239–2244.

[2] M. Rioual, C. Sicre, Determination of the residual fluxes when de-energizing a power transformer/comparison with on-site tests, in: Energization of a Noload Transformer for Power Restoration Purposes: Sensitivity to Parameters PES Summer Meeting, 2000, IEEE Volume 2, July 16–20, 2000, pp. 892–895.

[3] Y. Husianycia, M. Rioual, Determination of the residual fluxes when deenergizing a power transformer/comparison with on-site tests, in: PES General Meeting, 2005, IEEE June 12–16, 2005, pp. 449–454.

[4] F. Piriou, A. Razek, A non-linear coupled 3D model for magnetic field and electric circuit equations, IEEE Trans. Magn. 28 (2) (1992) 1295–1298.

[5] S. Bouissou, F. Piriou, Numerical simulation of a power transformer using 3D finite element method coupled to circuit equation, IEEE Trans. Magn. 30 (5) (1994).

[6] G. Meunier, H.T. Luong, Y. Maréchal, Computation of coupled problem of 3D eddy current and electrical circuit by using T0 T  ˚-formulation, IEEE Trans. Magn. 34 (5) (1998) 3074–3077.

[7] G. Meunier, Y. Le Floch, C. Guérin, A nonlinear coupled t − t0-formulation for solid conductors, IEEE Trans. Magn. 39 (3) (2003).

[8] L. Novak, The 3D coupled field-circuit simulation of transients in nonlinear systems, IEEE Trans. Magn. 32 (3) (1996) 1078–1081.

[9] E. Melgoza, J.L. Guardado, V. Venegas, A method for coupling electromagnetic transients programs with finite element magnetic field solvers, in: IPST-2005 (International Power Systems Transients) Conference Proceedings, Montréal, June 19–23, 2005.

[10] J. Mahseredjian, G. Benmouyal, X. Lombard, M. Zouiti, B. Bressac, L. Gérin-Lajoie, A link between EMTP and Matlab for user-defined modeling, IEEE Trans. Power Deliv. 13 (April) (1998) (No. 2).

[11] J. Mahseredjian, S. Dennetière, L. Dubé, B. Khodabakhchian, L. Gérin-Lajoie, On a new approach for the simulation of transients in power systems, in: IPST-2005 (International Power Systems Transients) Conference Proceedings, Montréal, June 19–23, 2005.

[12] V. Brandwayn, H.W. Dommel, I.I. Dommel, Matrix representation of three-phase N-winding transformers for steady-state and transients studies, IEEE Trans. Power Apparatus Syst. PAS-101 (June) (1982) (No. 6).

[13] J. Mahseredjian, L. Dubé, M. Zou, S. Dennetière, G. Joos, Elimination of Numerical Delays in the Solution of Control Systems in EMTP, in: IPST-2005 (International Power Systems Transients) Conference Proceedings, Montréal, June 19–23, 2005.

Sébastien Dennetière (M’04) graduated from École Supérieure d’Electricité (Supélec) in France in 2002. He received the M.A.Sc. degree from École Polytechnique de Montréal in 2003. From 2002 to 2004 he worked at IREQ (Hydro-Québec) on research and development activities related to the simulation and analysis of electromagnetic transients. In October 2004 he joined the research center of EDF where his interests are currently in the field of insulation coordination and power system simulations.

Yves Guillot was born in Paris, France, on April 1 1967. He received his Electrical Engineering diploma of École Supérieure d’Electricité (Supélec) in 1990. Then he joined the research center of EDF as a research engineer mainly involved in modeling power transformers: high frequency modeling, diagnosis methods and electromagnetic fields calculation.

Jean Mahseredjian (M’87) graduated from École Polytechnique de Montréal with M.A.Sc. (1985) and Ph.D. (1991). From 1987 to 2004 he worked at IREQ (Hydro-Québec) on research and development activities related to the simulation and analysis of electromagnetic transients. In December 2004 he joined the faculty of electrical engineering at École Polytechnique de Montréal.

Michel Rioual (M’89, SM’95) was born in Toulon (France) on May 25th, 1959. He received the Engineering Diploma of the “Ecole Supérieure d’Electricité” (Gif sur Yvette, France) in 1983. He joined the EDF company (R&D Division) in 1984, working on electromagnetic transients in networks until 1991. In 1992, he joined the Wound Equipment Group as Project Manager on rotating machines. In 1997, he joined the Transformer Group, as Project Manager on the transformers for nuclear plants. He is a Senior of IEEE, and belongs to the Society of Electrical and Electronics Engineers in France.