---
title: "路线 C: 输电线路与电缆建模"
type: learning-path
tags: [learning-path, transmission-line, cable, bergeron, fd-line]
difficulty: "★★☆"
estimated-time: "3-4 周"
created: "2026-05-10"
---

# 路线 C: 输电线路与电缆建模

**难度**: ★★☆ | **预计时间**: 3-4 周 | **目标读者**: 电力系统工程师

## 目标

深入理解输电线路和电缆在 EMT 仿真中的建模方法。完成本路线后，应能根据仿真需求选择合适的线路模型层次，理解频变线路模型的基本原理，并能搭建架空线和电缆的 EMT 模型。

## 先修要求

- 路线 A（EMT 基础）或同等知识
- 输电线路基本原理（RLC 参数、行波理论）
- 基本的电磁场理论

## 学习路径

### Step 1: 行波理论入门

**页面**: [[numerical-integration]]

理解行波的基本概念：波速度、波阻抗、反射与折射。这是所有线路模型的理论基础。

**要点**:
- 波动方程的推导和通解
- 波阻抗 Z_c = √(L/C) 的含义
- 反射系数和折射系数的计算
- 格形图（Bewley-Lattice）法

---

### Step 2: Bergeron 模型

**页面**: [[bergeron-line-model]]

学习 Bergeron 模型——EMT 中最经典的线路模型。理解其基本假设、诺顿等效形式和应用场景。

**要点**:
- 无损线的解析解：前向波和后向波
- Bergeron 诺顿等效电路：特性导纳 + 延时历史源
- 传播时延 τ = l/v 在模型中的角色
- 集中电阻近似：中间分段电阻法

---

### Step 3: 输电线路 EMT 模型总览

**页面**: [[transmission-line-model]]

学习线路模型的分类体系，从简单到复杂的模型谱系。

**要点**:
- 模型谱系：集中 π 段 → Bergeron → 频变线路（JMarti/ULM）
- 多导体线路的相域/模态域建模
- 不同模型的适用频率范围和暂态类型

---

### Step 4: 频率相关线路模型

**页面**: [[frequency-dependent-line-model]]

学习频变线路模型（JMarti、FD-Line、ULM）的原理和 EMT 实现。

**要点**:
- 线路参数频变特性的物理原因（集肤效应、大地返回）
- JMarti 模型：常参数变换矩阵 + 频变特性阻抗拟合
- 通用线路模型（ULM）：相域直接求解
- 折叠线路等值（FLE）技术

**补充**: [[vector-fitting]]（用于拟合线路频变特性）、[[frequency-dependent-modeling]]（JMarti 模型细节）

---

### Step 5: 电缆建模

**页面**: [[cable-model]]

学习电缆与架空线在 EMT 建模中的异同。

**要点**:
- 电缆的特殊结构：芯线、绝缘层、护套、铠装
- 半导电层对高频特性的影响
- 电缆参数计算的解析/数值方法
- 混合线路（架空线 + 电缆）的建模

---

### Step 6: 宽频线路建模

**页面**: [[wideband-modeling]]

学习宽频和模态耦合效应显著的场景下如何对线路建模。

**要点**:
- 宽频模型与标准频变模型的对比
- 大地返回路径的频率依赖建模
- 不对称线路的建模挑战

---

### Step 7: 线路模型在保护中的应用

**页面**: [[protection-relay-modeling]]

理解线路 EMT 模型在继电保护仿真中的应用。

**要点**:
- 行波保护的模型需求
- 故障测距的 EMTP 实现
- 模型精度对保护配合的影响

---

### Step 8（可选）: 直流线路与换流器交互

学习直流线路建模的特殊问题，以及长距离直流线路与换流器之间的交互。

**补充**: [[vsc-hvdc]]、[[frequency-dependent-modeling]]、[[vsc-hvdc]]

## 核心模型对比

| 模型 | 频率范围 | 精度 | 计算代价 | 适用场景 |
|------|:-------:|:----:|:--------:|---------|
| 集中 π 段 | 窄带 | 低 | 最低 | 工频附近、短线路 |
| Bergeron | 中频 | 中 | 低 | 架空线、开关暂态 |
| JMarti | 宽频 | 高 | 中 | 交流线路、过电压 |
| ULM/FD-Line | 全频 | 最高 | 高 | 电缆、宽频暂态 |
| FLE | 宽频 | 高 | 中-高 | 长线路、高效率仿真 |

## 验证方式

完成本路线后，应能：

1. **选择模型层次**：给定线路长度、频率范围和暂态类型，选择最合适的线路模型
2. **解释 Bergeron 模型**：画出单相线路的 Bergeron 诺顿等效电路并解释参数含义
3. **对比建模方法**：对比 JMarti 和 ULM 的优缺点和适用范围
4. **处理频变参数**：解释集肤效应如何影响线路的高频 EMT 特性

## 进阶方向

- 路线 [[D-power-electronics-mmc]] — 含 MMC-HVDC 的交直流线路
- 主题 [[frequency-dependent-modeling]] — 频率相关建模深化
- 路线 [[H-model-order-reduction]] — 线路等值降阶

## 对应书稿章节

第二篇 输配电篇：Ch4（输电线路模型）、Ch9（电缆模型）、Ch10（宽频建模）

## 关键来源论文

- Dommel (1969) — Bergeron 模型引入 EMTP
- Marti (1982) — JMarti 频变线路模型
- Morched 等 (1999) — 通用线路模型（ULM）
- Gustavsen 等 (1999) — 矢量拟合用于线路建模