---
title: "HVDC 控制方法 (HVDC Control)"
type: method
tags: [hvdc-control, lcc-hvdc, vsc-hvdc, converter-control, dc-grid, vdcol, embedded-hvdc, weak-grid]
created: "2026-05-05"
updated: "2026-05-10"
---

# HVDC 控制方法 (HVDC Control)

## 1. 物理背景与工程需求

HVDC 控制方法的工程前提是直流输电系统的运行条件因拓扑（LCC、VSC、嵌入式）、网络强度（强网、弱网、极弱网）和运行目标（功率传输、频率支撑、电压调节）而显著不同。不存在通用的"最优 HVDC 控制策略"——控制器设计必须绑定换流器类型、交流系统短路比和具体暂态工况。

HVDC 控制在 EMT 中的工程需求覆盖三个不同场景：

1. **LCC-HVDC 控制**：依赖触发角、关断角和换相裕度管理。整流侧可选择定电流或定功率控制，逆变侧配置定关断角、定电流和低压限流（VDCOL）协调。VDCOL 在直流电压跌落时将电流指令线性下调——云广 ±800 kV UHVDC 中 VDCOL 斜率为 0.9，当 $0.4 < U_{dc,pu} < 0.9$ 时 $I_{dc,pu} = 0.9 \times U_{dc,pu}$（Liu 2025）
2. **VSC-HVDC 弱网外环整定**：MMC 换流站接入弱交流电网（SCR < 3）时，交流电压外环并非独立 PI 问题，其动态由短路比、PCC 电容、稳态功率点和 PLL 共同决定。Li (2024) 推导了外环参数的解析边界：失稳时出现约 70.3 Hz 谐振，关键参与变量为电网电感、等效电感和 PLL
3. **嵌入式 VSC-HVDC 频率控制**：当 HVDC 两端处于同一同步交流网络（而非异步互联），频率和相角差可作为调制直流功率分担交流振荡的信号。Mengjia (2015) 在常规 d-q 矢量控制之上叠加频率补偿，使受端总注入功率 $P_{Bus2} = P_{dc2} + P_{ac12}$ 在故障后更平稳

## 2. 数学描述

### 2.1 LCC-HVDC 直流侧基本关系

整流侧直流电压：

$$
V_d = V_{d0} \cos\alpha - \frac{3\omega L_c}{\pi} I_d
$$

逆变侧关断角：

$$
\gamma = \arccos\left(\frac{2 I_d X_c k}{U_L} + \cos\beta\right)
$$

当 $\gamma < 5^\circ$ 时判定换相失败（Liu 2025 工程阈值）。

### 2.2 VDCOL 低压限流特性

$$
I_{dc,pu} = \begin{cases}
1.0, & U_{dc,pu} \geq 0.9 \\
0.9 \cdot U_{dc,pu}, & 0.4 < U_{dc,pu} < 0.9 \\
I_{min}, & U_{dc,pu} \leq 0.4
\end{cases}
$$

该机制将交流故障造成的直流电压跌落转化为电流指令下调，减少严重故障下连续换相失败风险。

### 2.3 VSC-HVDC 准稳态外环模型（Li 2024）

弱网下 PCC 电压扰动与功率扰动满足线性化关系：

$$
\Delta u_s = -K_{usqs}\Delta q_s - K_{usps}\Delta p_s
$$

其中 $K_{usqs}$ 和 $K_{usps}$ 是压缩了短路比、PCC 电容和稳态运行点影响的耦合系数。当 SCR > 2 时 $K_{usqs} \in [0.8\times10^{-4}, 4\times10^{-4}]$，$K_{usps} \approx \pm 2\times10^{-4}$。

交流电压外环闭环传递函数：

$$
F_{uu} = \frac{1.5K_{usqs}U_{sN}(k_{puac}s+k_{iuac})[(1.5U_{sN}k_{pp}+1)s+1.5U_{sN}k_{ip}]}{a_2s^2+a_1s+a_0}
$$

特征多项式系数 $a_2$ 的正负决定失稳边界：$a_2 < 0$ 时系统在逆变工况出现谐振失稳。

### 2.4 嵌入式 HVDC 频率调制（Mengjia 2015）

受端母线总功率平衡：

$$
P_{Bus2} = P_{dc2} + P_{ac12}, \quad P_{ac12} = \frac{E_1 E_2}{x_{12}} \sin(\delta_1 - \delta_2)
$$

小信号线性化：$P_{ac12} \approx K_1 \cdot \Delta\omega t + K_2$，分离振荡分量后将其叠加至直流功率参考值：

$$
P_{dc2}^{NEW*} = P_{dc2}^* + P_{oscillation}
$$

若补偿量超出 VSC 容量，超限部分仍由交流线路承担。

## 3. 计算模型与离散化

### 3.1 HVDC 控制的三层架构

| 层级 | 功能 | 时间尺度 | 示例 |
|------|------|---------|------|
| 系统级协调 | 功率分配、模式切换、VDCOL | 数十毫秒至秒级 | 多端下垂、主从切换 |
| 站级外环 | 功率/电压/频率参考生成 | 数毫秒至数十毫秒 | 定功率、定关断角、频率补偿 |
| 换流器内环 | 电流跟踪、调制信号 | 亚毫秒至毫秒 | d-q 电流 PI、前馈解耦 |

### 3.2 各场景控制离散化特点

**LCC-HVDC**：触发角由锁相环同步和 PI 调节器在每个工频周期内计算，VDCOL 在直流电压采样后逐步更新电流指令。关键参数（Liu 2025）：整流侧定电流 PI 增益 $K_p=1.0989, T_i=0.01092$ s，逆变侧定关断角 $K_p=0.7506, T_i=0.0544$ s。

**VSC-HVDC 外环**：外环 PI 的离散化步长通常比内环大 5-10 倍。Li (2024) 指出主导极点 $-19.6 \pm j3.9$ 对应约 56 ms 时间常数——外环带宽远低于内环，但弱网下 PCC 电容引入的高频模态（70.3 Hz）会与 PLL 和外环交互。

**嵌入式频率控制**：频率差和相角差的测量、滤波、离散化直接影响振荡分量提取精度。Mengjia (2015) 的 PSCAD/EMTDC 实现中频率控制位于有功参考层，以 60 Hz 基波为参考。

### 3.3 控制饱和与限幅

- LCC：触发角限幅 $\alpha \in [5^\circ, 180^\circ]$，关断角下限 $\gamma_{min}=5^\circ$
- VSC 外环：积分器限幅避免 windup，电流指令限幅保护换流器
- 嵌入式频率补偿：容量饱和时补偿功率方波截断，前 3 秒超限部分由交流线路承担（Mengjia 2015）

## 4. 实现方法与算法细节

### 4.1 LCC-HVDC 控制模式对比（Liu 2025）

| 模式 | 故障期行为 | 清除后恢复 | 换相失败风险 |
|------|-----------|-----------|-------------|
| 定电流 | 电流冲击大（1.5-1.6 pu），电气量变化快 | 恢复快（0.2 s） | 故障期易触发 |
| 定功率 | 变化速率降低 20-30%，波形更平滑 | 恢复慢（>0.4 s），电流突增 | 清除后短时（0.05-0.1 s） |

整流侧三相短路：定功率模式故障清除后直流电流突增致短时换相失败，但定功率避免了故障期完全功率中断。

### 4.2 VSC-HVDC 弱网外环参数稳定性边界（Li 2024）

核心发现：外环带宽接近 PLL 带宽并非谐振失稳的决定性因素。失稳由 $a_2 < 0$（特征多项式二阶系数为负）触发，表现为 70.3 Hz 谐振。降低交流电压控制器和 PLL 参数可提升逆变工况稳定裕度。

- 弱电网范围：$2 \leq S_{scr} < 3$，极弱网 $1 < S_{scr} < 2$
- 考虑 PCC 电容（0.15 pu）时，逆变满功率（$P=-1$ pu）下失稳；忽略电容时全功率范围保持稳定
- 解析参数整定使调节时间缩短约 30%，稳态误差为 0，线性化模型与 EMT 仿真误差 < 2%

### 4.3 嵌入式 HVDC 频率控制算法（Mengjia 2015）

1. 采集两端交流母线电压和频率信号
2. 常规 d-q 外环生成电流参考，内环跟踪电流
3. 计算两端频率差 $\Delta\omega = \omega_1 - \omega_2$ 和初始相角差
4. 用线性化模型从交流功率中分离振荡分量 $P_{oscillation}$
5. 叠加至直流功率参考值：$P_{dc2}^{NEW*} = P_{dc2}^* + P_{oscillation}$
6. 超出 VSC 容量时触发限幅，剩余振荡由交流线路承担

### 4.4 控制方法适用性矩阵

| 方法 | 适用拓扑 | 核心机制 | 关键约束 | 来源 |
|------|---------|---------|---------|------|
| 定电流/定功率 | LCC-HVDC | PI + VDCOL | 换相裕度、SCR | Liu 2025 |
| 外环解析整定 | MMC-VSC | $a_2 > 0$ 稳定边界 | PCC 电容、稳态点 | Li 2024 |
| 频率调制 | 嵌入式 VSC-HVDC | 振荡分量转移至 DC | DC 容量裕度 | Mengjia 2015 |

## 5. 适用边界与失效模式

### 适用条件

- LCC-HVDC 控制适用于以触发角、关断角和 VDCOL 为核心变量的整流/逆变场景（Liu 2025）
- 外环解析整定适用于 MMC-VSC 换流站接入弱交流电网（SCR < 3）的外环 PI 设计（Li 2024）
- 频率调制适用于两端处于同一同步交流网络的嵌入式 VSC-HVDC，且直流链路有可用功率调节裕度（Mengjia 2015）
- 所有 HVDC 控制方法都需要 EMT 级验证——机电程序无法描述换相失败和不对称故障动态（Liu 2025）

### 失效模式

| 失效场景 | 原因 | 后果 |
|----------|------|------|
| LCC 弱网换相失败 | SCR 过低，换相裕度不足 | 连续换相失败、直流闭锁 |
| VDCOL 参数不当 | 斜率或阈值不匹配系统特性 | 过流或欠流，延长恢复 |
| VSC 弱网外环失稳 | $a_2 < 0$ 引起 70.3 Hz 谐振 | 逆变工况振荡发散 |
| PCC 电容被忽略 | 特征根分布偏移 | 稳定裕度评估过于乐观（Li 2024） |
| 频率补偿容量饱和 | VSC 容量不足，补偿量截断 | 未补偿振荡仍由交流线路承担 |
| 控制模式切换不合理 | 模式间状态不一致或无扰切换缺失 | 暂态冲击，恢复时间延长 |
| 嵌入式 HVDC 用于异步互联 | 频率相角假设不成立 | 频率控制失效 |

### 关键约束

- Liu (2025) 的 VDCOL 线性段斜率 0.9 和关断角阈值 $5^\circ$ 基于云广 ±800 kV 工程参数，不同工程可能不同
- Li (2024) 的准稳态外环模型忽略内环和 PLL 快速动态，$a_2 > 0$ 条件是充分条件而非必要条件
- Mengjia (2015) 的频率控制基于 IEEE 4 机 6 节点 PSCAD 仿真；未在含通信延迟、测频噪声或实时硬件环境中验证
- HVDC 控制需与保护、限幅和模式切换联合验证——单一控制器模型可能高估系统能力

## 6. 应用案例

### 案例 1：云广 ±800 kV UHVDC 控制模式对比（Liu 2025）

场景：PSCAD/EMTDC 双极详细模型，额定 800 kV/5 GW/1438 km。整流侧对比定电流与定功率控制，逆变侧配置 VDCOL。逆变侧单相金属性接地：定电流控制下 $I_{dc,pu}$ 峰值 1.5 pu，关断角降至 0 引发换相失败，紧急移相后恢复；定功率控制避免故障期完全功率中断，但清除后恢复时间 > 0.4 s。两相短路：定电流控制峰值 1.6 pu，恢复 0.2 s。整流侧三相短路：定功率模式恢复约 0.3 s，但清除后电流突增致短时换相失败（约 0.05-0.1 s）。VDCOL 在线性段 $0.4 < U_{dc,pu} < 0.9$ 内有效抑制电流越限。

### 案例 2：MMC-VSC 弱网外环参数解析整定（Li 2024）

场景：525 kV/1250 MW MMC 换流站接入弱交流电网（SCR < 3）。传统试凑法在弱网逆变工况易出现失稳。Li (2024) 的解析方法基于状态空间模型的零极点分布和参与因子分析，识别主导动态后由准稳态模型推导外环参数边界。有功功率阶跃响应（0.8→0.85 pu）：线性化模型与 EMT 仿真高度吻合，上升时间和超调量误差 < 2%，调节时间缩短约 30%。极弱网（$S_{scr}=1.2$）逆变满功率：参数不当导致 $a_2 < 0$，出现 70.3 Hz 谐振；按解析边界降低参数后恢复稳定。失稳临界点（$P \approx -0.72$ pu）与理论推导一致。

### 案例 3：嵌入式 VSC-HVDC 频率控制（Mengjia 2015）

场景：IEEE 4 机 6 节点系统，VSC-HVDC 与交流联络线并联。故障后受端总功率 $P_{Bus2}$ 中交流侧振荡分量通过频率调制被转移至直流链路。平均 CCT 较传统 d-q 控制提升 22.93%。Bus 6 三相接地：CCT 从 0.39 s 增至 0.50 s；Line 3-4 故障：CCT 从 0.50 s 增至 0.66 s。受端功率振荡约 6 秒内衰减，功角摆动收敛速度显著优于传统控制。前 3 秒内 VSC 容量饱和致补偿功率方波截断，超限部分振荡仍由交流线路承担。

## 7. 延伸阅读

- [[thyristor-control]]：LCC 触发角控制的基础方法
- [[vsc-control]]：VSC 双环 d-q 矢量控制框架
- [[dual-loop-pi-controller]]：外环-内环 PI 设计的通用结构
- [[phase-locked-loop]]：PLL 参数影响 VSC 弱网稳定性的关键环节
- [[commutation-failure]]：LCC-HVDC 换相失败机理与 EMT 分析
- [[multi-terminal-dc]]：多端直流协调控制的系统级背景
- [[vector-control]]：VSC d-q 矢量控制的完整数学基础
- [[gfl-inverter-model]]：弱交流电网定义及其对 HVDC 控制的影响
- [[average-value-model]]：HVDC 系统级研究中可替代详细开关模型
- [[dynamic-phasor]]：HVDC 控制分析的移频建模备选

*页面基于 Liu (2025)、Li (2024) 和 Mengjia (2015) 的证据写作。*
