---
title: "微电网控制 (Microgrid Control)"
type: method
tags: [microgrid-control, islanded-operation, grid-forming, hierarchical-control, droop-control, secondary-restoration, virtual-synchronous-generator, consensus-control]
created: "2026-05-11"
updated: "2026-05-17"
---

# 微电网控制 (Microgrid Control)

## 定义与边界

微电网控制是面向孤岛和并网运行的小型交直流系统控制方法集合，涉及电压/频率建立、并联功率共享、储能协调、并网/离网切换以及二次恢复等问题。它通常由多个控制层级（一次、二次、三次）和多个设备控制器协同完成。

微电网中逆变器分为两类：**构网型（Grid-Forming, GFM）** 和 **跟网型（Grid-Following, GFL）**。GFM 逆变器以电压源方式运行，自立建立交流电压和频率参考，无需 PLL 锁相，是孤岛微电网的电压和频率支柱；GFL 逆变器依赖 PLL 跟踪电网电压相位，适用于并网工况。

本页讨论的是微电网的运行控制结构，聚焦 EMT 仿真视角下的控制层级划分、GFM 与 GFL 在微电网中的角色、以及关键控制机制（下垂、VSG、二次恢复、分布式一致性）的数值证据。不替代 [[droop-control]]、[grid-forming-control]]、[[hierarchical-control]] 等专题方法页的详细论述。

## EMT 中的角色

在 EMT 仿真中，微电网控制涉及以下典型问题：

- **孤岛建立与黑启动**：GFM 逆变器作为电压源建立系统电压和频率，逐步投入线路和负荷。Nguyen 2021 在改进 IEEE 9 节点系统上演示了光储 GFM 电站执行 7 步、历时 18 秒的黑启动过程，稳态电压与优化解误差 <1%。
- **并联功率共享**：多台逆变器通过 P-f/Q-V 下垂或 VSG 控制实现有功/无功分配，需要评估下垂系数的稳态精度和动态性能。
- **二次恢复**：一次下垂造成的频率/电压稳态偏差由二次控制（集中 PI 或分布式一致性）补偿恢复。
- **并网/离网切换**：从并网电流源模式切换到孤岛电压源模式时的暂态冲击和模式平滑转换。
- **频率支撑**：分布式光伏等无惯量电源通过功率储备参与调频。2025 年工作报告基于特征参量 X 的分散式 X-f 下垂可实现 <200ms 的响应时间和 <1% 的功率比例映射误差。
- **多微电网互联**：不同频率孤岛 ACMG 通过互联变流器（IC）耦合时，需要统一潮流初始化。Rashidirad 2023 用统一 MANA 框架处理两个独立频率 ACMG、一个 DCMG 和两个 IC 的互联系统。

## 控制层级

### 一次控制（设备级）

一次控制是微电网中最快的控制层，响应时间通常在毫秒级。主要包括 P-f/Q-V 下垂控制、VSG 控制和 GFM 构网控制。

#### P-f/Q-V 下垂控制

模拟同步发电机的静态外特性。频率参考值随有功输出线性下降，电压幅值随无功输出线性下降：

$$
\omega = \omega_0 - m_p (P - P^*), \qquad V = V_0 - n_q (Q - Q^*) \tag{1}
$$

其中 $\omega_0$ 和 $V_0$ 为额定角频率和额定电压，$m_p$ 和 $n_q$ 为下垂系数，$P^*$ 和 $Q^*$ 为参考功率。下垂系数 $m_p$ 和 $n_q$ 决定各台逆变器之间的功率分配比例——对于 $n$ 台并联 DG，稳态时有：

$$
m_{p1} P_1 = m_{p2} P_2 = \cdots = m_{pn} P_n \tag{2}
$$

即各 DG 的有功功率与下垂系数成反比，实现比例分配。

Nurunnabi 2025 报告 GFM 逆变器在增强型电压调节（EVR）策略下，动态负载时电压偏差 <2.9%、频率偏差 <0.37%，满足 IEEE 1547 标准。

#### 虚拟同步发电机（VSG）控制

在 P-f 下垂基础上增加虚拟惯量 $J$ 和阻尼 $D$，模拟同步发电机的转子运动方程：

$$
J \frac{d\Delta\omega}{dt} = \frac{P_m - P_e}{2} - D \Delta\omega \tag{3}
$$

其中 $P_m$ 为机械功率参考（由下垂给定）、$P_e$ 为电磁功率、$\Delta\omega = \omega - \omega_0$ 为角频率偏差。林继灿 2023 针对多 VSG 并联系统的有功振荡问题，提出基于一致性算法的互阻尼补偿，使相邻 VSG 通过交换频率偏差信息提高等效互阻尼，并用 Lyapunov 函数证明闭环稳定、Nyquist 曲线分析互阻尼参数整定边界。

#### GFM 构网型控制

逆变器以电压源方式运行，建立微电网电压和频率参考，与 GFL 逆变器的本质区别在于不需要 PLL 锁相。Nguyen 2021 采用一次下垂 + 二次 PI 的构网控制完成输电级黑启动。

GFM 逆变器的 PQ 能力边界由额定电流约束和 PWM 饱和约束共同决定（Nurunnabi 2025）。GFM 逆变器的输出电压受 PWM 最大调制电压限制：

$$
|\vec{E}_{inv}| \leq E_{max} = \frac{V_{dc}}{\sqrt{2}} \quad \text{（SPWM）}, \quad E_{max} = \frac{V_{dc}}{\sqrt{3}} \quad \text{（SVPWM）} \tag{4}
$$

LCL 滤波器下 PCC 处有功和无功功率为：

$$
P_{PCC} = \frac{E_{inv} V_{PCC}}{X_F} \delta_{inv}, \qquad Q_{PCC} = \frac{E_{inv}}{X_F}(E_{inv} - V_{PCC}) \tag{5}
$$

其中 $X_F = X_{inv} + X_g - \frac{X_{inv} X_g}{X_c}$，$E_{inv}$ 为逆变器内部电压幅值，$\delta_{inv}$ 为相角差。GFM 逆变器的 PQ 可行域是额定电流约束圆和 PWM 饱和约束圆的交集。

### 二次控制（微电网级）

二次控制以较慢时间尺度（百毫秒至秒级）修正一次控制造成的稳态偏差：

- **集中式二次恢复**：中央控制器检测 PCC 频率/电压偏差后，通过 PI 补偿修正一次下垂参考值。Nguyen 2021 在黑启动模型中采用 PI 二次恢复，使黑启动完成后频率精确收敛至额定值（60 Hz）。
- **分布式一致性二次控制**：各 DG 仅与邻居通信，通过一致性协议使频率和电压恢复至额定值。林继灿 2023 的互阻尼一致性算法本质上实现了分布式二次协调，每台 VSG 只需与邻居交换频率偏差信息。

### 三次控制（系统级）

三次控制负责功率调度、经济运行和市场交易，时间尺度通常在分钟级，不在 EMT 仿真中直接体现。

## 关键机制

### 孤岛微电网的功率共享

孤岛微电网中，各 DG 输出的有功功率由下垂系数和负荷需求共同决定，前提是各 DG 频率测量基准一致且线路阻抗比 $R/X$ 足够小。线路阻抗为阻性时需改用 P-V/Q-f 倒下垂。

并联 GFM 逆变器之间的功率共享精度取决于下垂系数整定和通信延迟。Nurunnabi 2025 的 EVR 和 CPID 控制策略在 GFM/GFL 并联运行时可改善有功共享精度。

### 模式切换与状态初始化

微电网在并网/离网切换时需要保证控制模式平滑过渡。EMT 仿真中需处理：

- GFM 的 PLL 在孤岛时从锁相模式切换到自建频率模式；
- 二次控制积分器在模式切换时的抗饱和处理；
- 储能换流器在充电/放电模式间的电流方向反转；
- 切换瞬间的功率平衡——GFL 逆变器在孤岛后失去电网支撑，需在切换前预充电容、预同步电压相位。

### 多微电网的潮流耦合

当多个孤岛 ACMG 通过 DC 环节互联时，各 ACMG 可能工作在不同的基频。Rashidirad 2023 将每个 ACMG 的频率作为独立未知量纳入统一 MANA 牛顿潮流，通过 IC 的 Jacobian 非对角块实现多频耦合求解：

$$
J_{MMG} \Delta X_{MMG} = -f_{MMG} \tag{6}
$$

其中 $J_{MMG}$ 包含对角块（各 ACMG/DCMG/IC 本地约束）和非对角块（IC 耦合）。每个 ACMG 的频率 $\omega_i$ 作为独立未知量嵌入状态向量 $X_{MMG}$。

## EMT 建模方法

### 等效电压源 + 下垂阻抗模型

将每台 GFM 逆变器等效为幅值可调的电压源串联阻抗，配合 P-f/Q-V 下垂控制：

$$
E_i = E_{rated} - n_{q_i}(Q_i - Q_i^*), \quad \omega_i = \omega_{rated} - m_{p_i}(P_i - P_i^*) \tag{7}
$$

网络方程以 $E_i$ 和 $\omega_i$ 为输入，叠加线路阻抗后求解节点电压。适用于评估微电网稳态功率共享和暂态频率响应的初步仿真。

### VSG 状态空间模型

将 $J$ 和 $D$ 参数引入状态空间，用于电磁暂态仿真：

$$
\frac{d\delta}{dt} = \omega - \omega_0, \quad J\frac{d\omega}{dt} = P_m - P_e - D(\omega - \omega_0) \tag{8}
$$

该模型可在 EMT 仿真中捕捉虚拟惯量对频率暂态的阻尼效果，评估多 VSG 并联时的振荡抑制和林继灿 2023 互阻尼补偿方案的有效性。

### GFM PQ 可行域约束模型

在 Nurunnabi 2025 的框架下，每步 EMT 迭代需检查 GFM 逆变器的 PQ 指令是否在以下交集内：

- **额定电流约束**：$|\vec{I}_{PCC}| \leq I_{rated}$
- **PWM 饱和约束**：$|\vec{E}_{inv}| \leq E_{max}(V_{dc})$

超出可行域时需对 P/Q 指令限幅，否则触发过流保护。该约束嵌入 EMT 求解器后，可准确模拟 GFM 逆变器在重载或弱网条件下退出非线性区时的暂态行为。

### MANA 多频潮流初始化

对于 Rashidirad 2023 的多微电网系统，在 EMT 启动前需用统一 MANA 潮流计算各 ACMG 的独立频率初值 $\omega_i^{(0)}$ 和接口变量，作为 EMT 仿真的初始状态。MANA 方程的求解结果直接作为 EMT 节点电压和电流的初值。

## 形式化表达

### 下垂控制方程组

**P-f 下垂**：

$$
\omega = \omega_0 - m_p(P - P^*) \tag{9}
$$

**Q-V 下垂**：

$$
V = V_0 - n_q(Q - Q^*) \tag{10}
$$

**VSG 运动方程**：

$$
J\frac{d\Delta\omega}{dt} + D\Delta\omega = P_m - P_e \tag{11}
$$

### GFM PQ 边界方程组

**LCL 滤波器 PCC 功率**：

$$
P_{PCC} = \frac{E_{inv}V_{PCC}}{X_F}\sin\delta_{inv}, \quad Q_{PCC} = \frac{E_{inv}}{X_F}(E_{inv}\cos\delta_{inv} - V_{PCC}) \tag{12}
$$

**PWM 饱和约束**：

$$
|\vec{E}_{inv}| \leq \frac{V_{dc}}{\sqrt{3}} \quad \text{（SVPWM）} \tag{13}
$$

**额定电流约束**：

$$
|\vec{I}_{PCC}| = \frac{\sqrt{P_{PCC}^2 + Q_{PCC}^2}}{V_{PCC}} \leq I_{rated} \tag{14}
$$

### MANA 多微电网方程

$$
\begin{bmatrix} J_{ACMG} & 0 & J_{IC-ACMG} \\ 0 & J_{DCMG} & J_{IC-DC} \\ J_{IC-ACMG}^T & J_{IC-DC}^T & J_{IC} \end{bmatrix} \begin{bmatrix} \Delta X_{ACMG} \\ \Delta X_{DCMG} \\ \Delta X_{IC} \end{bmatrix} = - \begin{bmatrix} f_{ACMG} \\ f_{DCMG} \\ f_{IC} \end{bmatrix} \tag{15}
$$

## 关键技术挑战

1. **GFM/GFL 并联功率分配精度**：GFL 逆变器无自建电压能力，仅通过 PLL 跟踪 PCC 电压；与 GFM 并联时，有功分配依赖 GFM 下垂系数整定，分配精度受线路阻抗不一致性影响。Nurunnabi 2025 的 EVR 和 CPID 策略改善了并联动态性能。

2. **多 VSG 并联有功振荡抑制**：多台 VSG 并联时，若虚拟惯量 $J$ 和阻尼 $D$ 配置不当，有功功率环路可能引发低频振荡（0.1~2 Hz）。林继灿 2023 的互阻尼一致性算法通过邻居信息交换提高等效阻尼，但需在每步 EMT 迭代中引入额外的通信延迟建模。

3. **模式切换的暂态冲击**：GFL 逆变器从并网模式切换到孤岛模式时，失去电网相位参考的瞬间会产生电压和电流冲击；切换过程中 GFM 逆变器需快速建立电压支撑，同时 GFL 逆变器的 PLL 需从跟踪模式切换到搜索模式。

4. **多微电网频率多值性**：多个孤岛 ACMG 以各自频率运行时，AC/DC 互联变流器的接口功率是双向耦合的——ACMG#1 频率变化通过 IC 影响 DCMG 电压和 ACMG#2 的频率。Rashidirad 2023 的 MANA 框架在稳态潮流中解决了这一问题，但 EMT 启动瞬间的暂态过渡尚未有系统验证。

5. **通信延迟对分布式二次控制的影响**：分布式一致性算法的稳定性分析假设理想通信；实际微电网中通信延迟（10~100ms）和丢包会导致一致性协议收敛慢甚至发散。林继灿 2023 的互阻尼方案在有界延迟下可通过 Lyapunov 分析保证稳定，但量化延迟边界尚需 EMT 实测验证。

## 量化性能边界

**Nguyen 2021 GFM 黑启动控制（IEEE 9 节点光储电站）**：
- 7 步 / 18 秒的标准化黑启动流程，逐步投入线路和负荷
- 黑启动完成后频率精确收敛至 60 Hz 额定值
- 稳态电压与优化潮流解误差 <1%
- 验证平台：改进 IEEE 9-bus 系统，光储 GFM 电站
- 数据缺口：18 秒 / 7 步仅适用于该特定算例，不反映通用黑启动耗时；原文未报告各步暂态电压/频率偏移峰值

**Nurunnabi 2025 GFM 逆变器 PQ 能力（EVR 策略）**：
- 动态负载时电压偏差 <2.9%，满足 IEEE 1547 标准
- 动态负载时频率偏差 <0.37%，满足 IEEE 1547 标准
- LCL 滤波器 THD = 5.17%
- SVPWM 比 SPWM 提供更大 PQ 可行域（约大 10~15%）
- 数据缺口：EVR 策略的参数整定规则未系统给出；GFM/GFL 并联运行时 GFL 逆变器的功率分配精度未单独报告

**林继灿 2023 多 VSG 并联互阻尼一致性算法**：
- Lyapunov 函数证明闭环稳定性
- Nyquist 曲线分析互阻尼参数整定边界
- 数据缺口：可核验的振荡抑制百分比、收敛时间或阻尼比等定量 EMT 仿真指标未给出；非理想通信（延迟、丢包、拓扑变化）下的稳定边界未系统验证

**分布式光伏 2025 分散式 X-f 下垂频率支撑**：
- 响应时间 <200ms
- 功率比例映射误差 <1%
- 验证平台：MATLAB/Simulink 仿真
- 数据缺口：需在硬件在环或现场环境复核；不同光伏渗透率和光照变化下的适应性未系统评估

**Rashidirad 2023 统一 MANA 多频多微电网潮流**：
- 处理两个独立频率 ACMG、一个 DCMG 和两个 IC 的互联系统
- 频率作为每个 ACMG 的独立未知量纳入统一 Jacobian
- 数据缺口：电压误差、频率值、迭代次数、耗时等量化指标未在当前可用文本中；多微电网互联系统的标准测试算例缺失

## 适用边界与选择指南

| 场景 | 推荐控制策略 | 适用原因 |
|------|------------|----------|
| 孤岛微电网，黑启动阶段 | 一次下垂 + 二次 PI（Nguyen 2021） | GFM 建立电压基准，无需外部电网 |
| 多台逆变器并联，功率共享 | P-f/Q-V 下垂 + EVR/CPID（Nurunnabi 2025） | 下垂实现比例分配，EVR 改善动态精度 |
| 高新能源渗透，调频需求 | VSG + 互阻尼一致性（林继灿 2023） | 虚拟惯量抑制振荡，一致性实现二次恢复 |
| 多孤岛 ACMG 互联 | 统一 MANA 潮流（Rashidirad 2023） | 多频耦合需统一 Jacobian，不能序贯求解 |
| 并网微电网，GFL 为主 | GFL + GFM 辅助（EVR/Nurunnabi 2025） | GFL 跟踪电网，GFM 提供电压支撑 |
| 弱网微电网，谐波敏感 | LCL 滤波器 + SVPWM（Nurunnabi 2025） | LCL 衰减谐波，SVPWM 扩展 PQ 可行域 |

**不适用场景**：单台逆变器的本地控制（应链接 [[grid-forming-control]] 或 [[droop-control]]）；大型输电系统的频率/电压控制（惯性和一次调频机制不同）；需要子模块级开关细节或器件级热/损耗模型。

## 相关方法 / 相关模型 / 相关主题

- [[droop-control]]：微电网一次共享的基础方法，本页不重复其详细公式。
- [[grid-forming-control]]：GFM 逆变器控制，本页引用其微电网黑启动和并联共享结果。
- [[hierarchical-control]]：描述一次、二次、三次层级结构，与本页的控制层级划分一致。
- [[distributed-control]]：分布式一致性协议是微电网二次恢复的重要实现路径。
- [[gfm-inverter-model]]：VSG 的虚拟惯量和阻尼特性与微电网一次控制在原理和实现上高度重合。
- [[anti-islanding]]：微电网并网运行时的被动/主动孤岛检测反向问题。
- [[virtual-synchronous-generator]]：VSG 控制算法，本页的 VSG 运动方程源自该专题。
- [[inverter-model]]：逆变器通用模型，含 GFL/GFM 变流器等效电路。

## 来源论文

| 论文 | 年份 | 控制层级 | 关键贡献 |
|------|------|----------|----------|
| Nguyen 等 — GFM Black Start | 2021 | 一次+二次 | 黑启动 18s/7 步，<1% 电压误差 |
| Nurunnabi 等 — GFM PQ Capability | 2025 | 一次 | <2.9% V, <0.37% f 偏差，PQ 可行域 |
| 林继灿等 — VSG Consensus | 2023 | 一次 | 多 VSG 互阻尼一致性 |
| Rashidirad 等 — MANA MMG | 2023 | 潮流初始化 | 多频孤岛 ACMG 统一潮流 |
| 分布式光伏 — X-f Droop | 2025 | 一次 | <200ms 频率支撑响应 |

---

*本页面遵循学术严谨性原则，所有技术细节均基于同行评议的学术文献。*