---
title: "相量测量单元 (Phasor Measurement Unit, PMU)"
type: method
tags: [pmu, phasor, measurement, wams, gps, synchronised-measurement]
created: "2026-05-02"
---

# 相量测量单元 (Phasor Measurement Unit, PMU)

## 定义与边界

相量测量单元（PMU）是在统一时间基准下估计电压、电流同步相量以及频率等量测的装置或算法模块。它把采样波形、时间戳、滤波和相量估计组合成可用于广域监测、状态估计和保护控制的数据流。

PMU 输出不是原始 EMT 瞬时波形，也不是无误差状态变量。相量估计依赖数据窗、滤波器、频率偏移、互感器动态、同步源和报告率。若研究对象是故障初始行波、高频暂态或开关尖峰，应保留 EMT 波形或转向 [[high-frequency-transient-analysis]]，而不是只使用基波相量。

## EMT 中的作用

PMU 在 EMT 知识体系中有三类作用：

- 将 EMT 生成的瞬时电压电流转换成带时间戳的相量数据，用于测试 [[wide-area-monitoring-protection]] 和 [[state-estimation]]。
- 作为保护和控制系统的测量链路，评估滤波、延迟、频率偏移和数据质量对动作逻辑的影响。
- 为模型验证或现场数据对比提供相量级观测，但不能替代详细波形对暂态细节的解释。

## 相量定义

对接近单一基波频率的信号，可写成：

$$
x(t)=\sqrt{2}X(t)\cos(\omega_0 t+\theta(t)).
$$

PMU 报告的相量通常对应某个报告时刻附近数据窗内的幅值和相角估计：

$$
\tilde{X}=X\angle\theta.
$$

该表示隐含信号在数据窗内可由基波和有限动态项描述。故障初始衰减直流、强谐波、间谐波、频率斜坡和互感器饱和都会使相量解释变得条件化。

## 测量链路

典型 PMU 链路包括：

1. 互感器输入：电压互感器和电流互感器把一次量转换为二次量。
2. 抗混叠和采样：模拟滤波和 A/D 采样决定可保留的频带。
3. 时间同步：GPS、北斗、IRIG-B 或本地守时源提供时间标签。
4. 相量估计：DFT、动态相量、泰勒模型、多频率模型或频率跟踪算法。
5. 数据打包：输出相量、频率、频率变化率、模拟量、开关量和质量标志。
6. 主站处理：数据集中、时标对齐、缺帧处理、存储和应用分析。

每一步都可能引入误差或延迟。学术页面应说明使用的是设备 PMU、仿真 PMU 还是离线后处理算法。

## 估计算法

### DFT 类方法

DFT 类方法在一个数据窗内提取标称频率附近的基波分量：

$$
\hat{X}=\sum_{n=0}^{N-1}w_n x[n]e^{-j2\pi n/N}.
$$

它适合周期或缓变信号；当实际频率偏离标称值、信号包含衰减直流或振荡包络时，频谱泄漏和相位偏移需要修正。

### 动态相量方法

动态相量把幅值和相角视为随时间变化的量，可与 [[dynamic-phasor]]、[[fft]] 和 [[fourier-filtering]] 形成方法链。它能描述一段数据窗内的慢变包络，但仍依赖保留频率集合和窗长选择。

### 多频率相量模型

[[dynamic-synchrophasor-estimator-based-on-multi-frequency-phasor-model]] 将真实频率附近的信号表示为多个不同旋转频率的子相量，并通过粗估频率、离线矩阵和相移校正降低频率偏移对 DFT 的影响。该来源支持“动态工况下相量算法需要处理频偏和振荡”的结论；其具体数值结果限于论文验证的参数、信号和 EMT 测试系统。

## 应用

| 应用 | PMU 提供的量 | 方法边界 |
|------|--------------|----------|
| 广域监测 | 相角差、频率、电压幅值、功率 | 需要通信和数据质量处理 |
| 状态估计 | 同步电压/电流相量 | 需要可观测性和权重建模 |
| 振荡识别 | 相角、频率和功率时间序列 | 数据窗会影响模态估计 |
| 保护控制 | 远方相量、频率变化率、事件标志 | 延迟、缺帧和误差会影响动作 |
| EMT 后处理 | 从瞬时波形提取基波相量 | 不保留高频暂态细节 |

## 适用边界与失败模式

- PMU 算法通常输出基波相量；高频暂态、行波和开关尖峰需要其他测量或 EMT 波形。
- 数据窗越长，频域选择性通常越好，但动态响应会变慢；数据窗越短，噪声和谐波影响可能增大。
- 时间同步误差会直接反映为相角误差；通信延迟会影响应用层决策，但不等同于相量本身的时间戳误差。
- 互感器饱和、抗混叠滤波、A/D 量化和质量标志处理应进入证据边界。
- 标准或设备指标必须引用具体版本和测试条件；没有来源时不应给固定精度表。

## 代表性证据

- [[dynamic-synchrophasor-estimator-based-on-multi-frequency-phasor-model]] 支持动态同步相量估计中的频偏修正和 EMT 波形测试；数值结论应回到原文参数和图表。
- [[lessons-learned-in-porting-offline-large-scale-power-system-simulation-to-real-t]] 支持 WAMPAC/HIL 场景中测量、通信和真实控制设备需要与 EMT 模型共同校核。
- [[field-validated-generic-emt-type-model-of-a-full-converter-wind-turbine-based-on]] 涉及现场 PMU 或高速录波与 EMT 模型对比；其结论限于对应风电机组模型和验证工况。

## 与相关页面的关系

- [[wide-area-monitoring-protection]] 使用 PMU 数据构成广域应用。
- [[state-estimation]] 将 PMU 与 SCADA 等测量融合为系统状态。
- [[dynamic-phasor]] 是相量随时间变化的建模思想。
- [[fft]] 和 [[fourier-filtering]] 是常见频域提取工具。
- [[emt-simulation]] 提供相量后处理所依赖的瞬时波形来源。

## 开放问题

- EMT 波形到 PMU 帧的转换需要保留算法、数据窗、报告率和质量标志，否则复现实验困难。
- 动态相量算法在故障、饱和、强谐波和间谐波条件下需要按应用重新验证。
- 广域应用中，PMU 误差、通信异常和控制动作应作为同一闭环问题处理。
