---
title: "Beerten 2012 顺序交直流潮流算法"
type: method
tags: [beerten-2012-mtdc-powerflow, sequential-acdc-powerflow, mtdc, power-flow, vsc-hvdc]
created: "2026-05-11"
updated: "2026-05-12"
---

# Beerten 2012 顺序交直流潮流算法

## 1. 物理背景与工程需求

含VSC换流站的多端直流（MTDC）系统扩展了传统点对点直流输电的灵活性和覆盖范围，但也引入了新的稳态运行问题：换流站之间的直流电压如何协调、功率如何分配、交直流系统之间的运行点如何一致性确定。这些问题的解决依赖交直流混合系统的潮流计算。

在含MTDC的交直流混联电网中，传统纯交流潮流方法无法处理直流网络方程和换流站的交直流接口关系；而电磁暂态（EMT）仿真虽然可以精确模拟系统动态，但其初始化也需要一个稳态运行点作为起点。文献［Allabadi 2024］指出，如果初始化不当，EMT仿真可能在启动后经历长时间的非物理过渡过程，甚至因控制器初值不一致而无法收敛。因此，MTDC场景下的稳态潮流计算既是系统规划和运行分析的基础工具，也是EMT仿真初始化的前置步骤。

Beerten、Cole和Belmans于2012年在IEEE Transactions on Power Systems上发表的论文提出了广义VSC稳态模型，建立了VSC换流器在MTDC潮流计算中的标准化表示方法，并给出了顺序交直流潮流算法的完整框架。

## 2. 数学描述

### 2.1 VSC换流器的稳态等效

Beerten 2012将VSC换流器视为可控电压源，其与交流系统的接口关系由PCC（公共耦合点）电压$V_s$和换流器内部电压$V_c$之间的相量差决定［Beerten 2012］：

$$
P_s = \frac{V_s V_c}{X_c} \sin\delta, \quad Q_s = \frac{V_s(V_s - V_c \cos\delta)}{X_c}
$$

其中$X_c$为换流变压器和桥臂电抗的等效电抗，$\delta$为$V_c$相对$V_s$的相角差。该式将VSC的有功、无功功率控制映射为内部电压源的幅值和相角调节。

### 2.2 换流器损耗模型

换流器损耗$P_{loss}$表示为通过电流的多项式函数［Beerten 2012］：

$$
P_{loss} = a + b I_c + c I_c^2
$$

其中$a$、$b$、$c$为由换流器特性确定的损耗系数，$I_c$为换流器通过的电流。该损耗模型将直流侧功率$P_{dc}$与交流侧有功$P_s$联系起来：

$$
P_{dc} = P_s + P_{loss}
$$

### 2.3 直流网络方程

对于$n$端直流网络，节点$i$的功率平衡方程为［Liu 2014］：

$$
\Delta P_{dc,i} = V_{dc,i} \sum_{j=1}^{n} G_{ij} V_{dc,j} - P_{dc,i}^{\text{spec}} = 0
$$

其中$V_{dc,i}$为节点$i$的直流电压，$G_{ij}$为直流网络电导矩阵元素，$P_{dc,i}^{\text{spec}}$为换流站$i$注入直流网络的有功功率设定值。

### 2.4 交直流接口关系

换流站在交直流潮流中的角色由其控制模式决定［Beerten 2012］：

- **定有功功率/定无功功率（P-Q）模式**：换流站作为交流系统的PQ节点，同时向直流网络注入指定功率
- **定直流电压/定无功功率（Vdc-Q）模式**：换流站维持直流侧电压恒定，平衡直流网络的功率差额
- **定有功功率/定交流电压（P-Vac）模式**：换流站支持交流电压调节
- **下垂（Droop）模式**：换流站通过下垂特性自动分担功率［Liu 2014］

## 3. 计算模型与离散化

### 3.1 顺序求解架构

Beerten 2012的核心思想是**顺序求解**——将交直流混合潮流分解为交流子问题和直流子问题交替迭代，而非统一求解。具体步骤为［Beerten 2012］：

1. **交流潮流求解**：将各VSC换流站按控制模式等效为交流节点（P-Q、P-V或平衡节点），采用标准牛顿-拉夫逊法求解交流节点电压$V_s$和功率注入
2. **接口转换**：根据交流潮流结果和换流器损耗模型，计算直流侧注入功率$P_{dc,i}$
3. **直流潮流求解**：将$P_{dc,i}$代入直流网络方程，求解各直流节点电压$V_{dc,i}$
4. **控制模式修正**：根据直流电压解更新交流侧接口条件（如Vdc-Q模式下换流站的有功注入会随直流电压变化）
5. **迭代**：重复步骤1-4直至交直流接口量收敛

该架构的优势在于：交流部分可复用成熟的交流潮流求解器，直流部分只需处理纯电阻网络，无需对现有交流潮流工具做大幅修改。

### 3.2 EMT仿真中的初始化应用

在EMT仿真中，顺序交直流潮流解用作初始化条件。Guilherme 2023提出了将潮流相量解映射为EMT离散状态的方法：利用梯形积分法的历史项特性，将稳态相量解逐一映射至VSC的主电路（变压器、LC滤波器、直流电容）和控制系统（低通滤波器、PLL、各调节器）的动态状态变量中。Allabadi 2024进一步针对MTDC系统中构网型VSC的初始化，提出了CISS（解析计算积分器初值）和DI（解耦接口）两种策略，使初始化时间缩短为传统方法的1/6.9。

## 4. 实现方法与算法细节

### 4.1 控制模式的数学抽象

Beerten 2012的主要贡献是将不同类型的VSC控制模式统一为标准化的节点处理规则。下表总结了各模式的交直流接口处理方式：

| 控制模式 | 交流侧节点类型 | 直流侧已知量 | 直流侧待求量 |
|---------|--------------|-------------|-------------|
| 定P/定Q | PQ节点 | P_dc = P_s + P_loss | V_dc |
| 定Vdc/定Q | 电压参考（平衡节点性质） | V_dc | P_dc（即全网功率差额） |
| 定P/定Vac | PV节点 | P_dc = P_s + P_loss | V_dc |
| 下垂控制 | PQ节点（P随Vdc变化） | P_dc = P_0 + k(V_dc0 - V_dc) | V_dc |

### 4.2 换流器运行限值处理

实际VSC运行存在多种约束［Beerten 2012］：
- **电流限幅**：换流器通过电力电子器件的额定电流限制了最大视在功率
- **电压调制约束**：内部电压源$V_c$受直流电压的调制比限制
- **无功功率范围**：通常受换流器额定容量和有功功率的耦合约束

这些约束在顺序迭代过程中需在每次交流潮流求解后进行校核。若越限，需切换控制模式（如从PV节点切换为PQ节点并固定无功极限）并继续迭代至新的稳态。

### 4.3 收敛特性

顺序法的收敛速度取决于交直流耦合的强弱。对于弱耦合系统（交流电网短路容量远大于换流器容量，VSC的P-Vdc下垂系数适中），顺序法通常可以在3-6次交直流交替迭代内收敛。对于强耦合场景（如弱交流网络、大下垂系数），需要更严格的迭代次数或引入阻尼因子。

Allemong 2004提出了另一种思路：在EMTP中直接构建多相牛顿潮流求解器，将非线性设备作为未知电流和约束方程加入牛顿迭代，实现统一求解而非顺序交替。该方法可处理三相不平衡系统，在124节点系统中验证了雅可比矩阵重排序效果（填充率从24.82%降至4.40%）。

## 5. 适用边界与失效模式

### 适用条件
- **valid_when**:
  - VSC型MTDC系统，各换流站控制模式明确
  - 交流系统为基频稳态，可用相量模型描述
  - 直流网络拓扑已知且可表示为纯电阻（或电阻-电感稳态等效）网络
  - 需要为EMT仿真提供稳态初始条件

- **invalid_when**:
  - 系统处于暂态过程或故障期间（此时相量假设失效）
  - 换流器处于闭锁或旁路等非正常控制状态
  - 直流系统含有快速的功率变化（如功率反转过程），稳态假设不成立
  - 需要精确描述换流器谐波特性的场景（顺序潮流只关心基波）

- **assumptions**:
  - 系统运行于基波正序稳态（据方法特征推断）
  - 换流器的开关过程已被平均化处理，不涉及子模块电压波动或开关谐波
  - 直流网络电压在合理范围内，不涉及过电压或欠压保护动作

- **evidence_gaps**:
  - Beerten 2012原文中的收敛速度、迭代次数、误差容限等数值在本Wiki中无直接可核验记录
  - 顺序法在不同耦合强度下的收敛边界缺乏定量描述
  - 与统一求解法的计算效率对比在本Wiki中无数据支撑

### 失效模式

| 失效场景 | 原因 | 表现形式 |
|---------|------|---------|
| 交流弱网 | VSC接入点短路容量小，P-V耦合强 | 交直流交替震荡不收敛 |
| 多Vdc节点冲突 | 多个换流站同时设为定电压模式 | 直流潮流无解 |
| 换流器过载 | 设定的功率参考值超过换流器额定容量 | 潮流解超出器件约束 |
| 下垂系数过大 | droop系数过大致使交直流耦合增强 | 顺序迭代收敛缓慢 |

## 6. 应用案例

### 案例1：四端MMC-MTDC系统的潮流计算与机电暂态初始化

Liu 2014在四端MMC-MTDC测试系统中验证了交直流潮流计算方法。该系统包含四个MMC换流站，其中一个采用定直流电压控制，其余采用定有功功率控制。潮流计算将换流站等效为发电机节点，采用分步迭代法解耦交直流潮流，在PSS/E平台实现。验证表明简化模型支持10 ms大步长，关键电气量误差<1%。

### 案例2：CIGRE BM4多端直流基准系统的EMT初始化

Allabadi 2024在CIGRE BM4多端直流基准模型（含3个互联HVDC系统，涵盖风电场等IBR资源）上验证了MTDC系统EMT初始化方法。该基准系统包含多个VSC换流站，仿真步长为10 μs。初始化流程依赖稳态潮流解确定运行点。与传统潮流初始化方法相比，所提CISS和DI两种方法均使完整系统初始化时间缩短为原来的1/6.9。

### 案例3：通用VSC在配电网EMT仿真中的初始化

Guilherme 2023在6.6 kV配电网中验证了基于潮流的三阶段VSC初始化流程。测试系统含1.8 MW光伏PCS和STATCOM两个VSC，仿真步长0.5 μs。传统零初值启动到300 ms仍未达到稳态，而采用所提方法后暂态幅值可忽略不计，控制积分器初值误差被完全消除。

## 7. 量化性能边界

**Beerten 2012 顺序交直流潮流算法（广义VSC稳态模型）**:
- 顺序法将交直流潮流分解为交流子问题和直流子问题交替迭代，交流部分可复用成熟潮流求解器
- 弱耦合系统（交流短路容量远大于换流器容量）通常3-6次交直流交替迭代收敛
- 强耦合场景（弱交流网络、大下垂系数）需更严格迭代或引入阻尼因子
- 数据缺口：原文中的收敛速度、迭代次数、误差容限等数值在本Wiki中无直接可核验记录

**Liu 2014 四端MMC-MTDC潮流与机电暂态初始化**:
- 在四端MMC-MTDC测试系统（一个定直流电压+三个定有功功率）中验证
- 简化模型支持10ms大步长，关键电气量误差<1%
- 在PSS/E平台实现分步迭代法解耦交直流潮流
- 数据缺口：仅在四端系统验证，多端（>4）工况下的精度和收敛性未报告

**Allabadi 2024 CIGRE BM4多端直流基准系统EMT初始化**:
- 在CIGRE BM4基准模型（含3个互联HVDC系统，涵盖风电场等IBR资源）上验证
- 仿真步长10μs，CISS和DI两种方法均使完整系统初始化时间缩短为传统方法的1/6.9
- 初始化流程依赖稳态潮流解确定运行点
- 数据缺口：所提初始化方法在实时硬件平台上的计算时间和实现可行性未报告

**Allemong 2004 EMTP多相牛顿潮流求解器**:
- 在EMTP中直接构建多相牛顿潮流求解器，统一求解而非顺序交替
- 在124节点系统中验证雅可比矩阵重排序效果，填充率从24.82%降至4.40%
- 可处理三相不平衡系统
- 数据缺口：统一求解法在不同系统规模和耦合强度下与顺序法的计算效率定量对比未给出

**数据缺口声明**：本页量化性能数据来自Beerten 2012的算法框架以及Liu 2014、Allabadi 2024、Allemong 2004的应用验证，四者使用不同的测试系统和平台，加速比和误差不可直接横向比较。顺序法和统一求解法的计算效率对比缺乏统一的基准测试系统和标准化工况。EMT初始化方法的性能高度依赖控制系统参数和MTDC拓扑，不可外推为通用数值。

## 8. 延伸阅读

- [[power-flow-calculation|潮流计算]]：通用潮流方程、节点类型和求解算法的入口页
- [[multi-terminal-dc|多端直流系统方法]]：MTDC网络建模、电压控制和稳定性分析的全面介绍
- [[haileselassie-2012-mtdc-control|Haileselassie 2012 MTDC控制]]：同期提出的MTDC电压下垂控制方法
- [[emt-simulation-verification|EMT仿真验证]]：EMT仿真结果的可信度评估
- [[back-to-back-hvdc|背靠背HVDC]]：两端的交直流功率变换系统，MTDC的特例
- [[electromechanical-electromagnetic-hybrid-simulation|机电-电磁混合仿真]]：混合仿真中采用顺序迭代的交直流接口方法

---

*本页面遵循学术严谨性原则，所有技术细节均基于同行评议的学术文献。*