---
title: "相量测量单元 (Phasor Measurement Unit, PMU)"
type: method
tags: [pmu, phasor, measurement, wams, gps, synchronised-measurement]
created: "2026-05-02"
updated: "2026-05-15"
---

# 相量测量单元 (Phasor Measurement Unit, PMU)

## 定义

相量测量单元（PMU）是电力系统中实现同步相量测量的核心装置，在统一时间基准下估计电网各节点的电压、电流同步相量以及频率等广域量测量。PMU把三相采样波形、时间戳、滤波和相量估计算法组合成可用于广域监测、状态估计、保护控制与模型验证的带时标数据流。

在EMT仿真体系中，PMU扮演双重角色：既是从EMT瞬时波形到相量域的**转换接口**，也是验证广域测量系统（WAMS）算法有效性的**仿真测试工具**。PMU输出不是原始EMT瞬时波形，也不等同于无误差状态变量——相量估计依赖数据窗、滤波器、频率偏移、互感器动态、同步源和报告率等多重因素。

核心相量定义为对接近单一基波频率的信号：

$$x(t) = \sqrt{2}X(t)\cos(\omega_0 t + \theta(t))$$

其中$X(t)$为幅值，$\theta(t)$为相角，$\omega_0 = 2\pi f_0$为系统基频角速度。PMU报告的相量对应报告时刻$t_{rep}$附近数据窗内的幅值和相角估计：

$$\tilde{X} = X \angle \theta$$

## EMT中的角色

PMU在EMT知识体系中有三重作用：

**1. 相量后处理接口**
将EMT生成的瞬时电压电流波形转换为带时间戳的同步相量数据，用于测试[[wide-area-monitoring-protection]]和[[state-estimation]]算法。该接口本质上是一个**相量提取滤波器**，其带宽由数据窗长度和报告率决定。

**2. 保护控制测量链路**
作为保护和控制系统的测量链路，评估滤波、延迟、频率偏移和数据质量对动作逻辑的影响。PMU的测量误差直接影响WAMS应用中的相角差计算和振荡识别精度。

**3. 模型验证基准**
为EMT模型验证或现场数据对比提供相量级观测，但不能替代详细波形对暂态细节的解释。高频暂态、行波和开关尖峰等细节信息在相量提取过程中被滤除。

## 相量估计算法

### DFT类方法

DFT类方法在一个数据窗内提取标称频率附近的基波分量，是PMU最常用的相量估计算法。设数据窗长度为$N$个采样点，加窗DFT估计为：

$$\hat{X} = \sum_{n=0}^{N-1} w_n x[n] e^{-j2\pi n/N}$$

其中$w_n$为窗函数权重系数。当实际频率偏离标称值$f_0$、或信号包含衰减直流和振荡包络时，频谱泄漏和相位偏移会导致显著的相量误差。为克服这一缺陷，实际PMU算法通常采用以下策略：

**双步DFT修正算法**：利用相邻数据窗DFT结果的相位差估计粗略基频，再通过查离线矩阵修正频谱泄漏：

$$\hat{f}_0 = \text{round}\left( f_0 + \frac{\Delta\phi}{2\pi\Delta t} \right)$$

其中$\Delta\phi$为相邻窗DFT相位差，$\Delta t$为数据窗时间差。Bai等（2018）提出的多频率相量模型（MFPM）将频偏建模为多个旋转频率的子相量叠加，在±5Hz静态频偏下将总相量误差（TVE）控制在0.8%以内。

### 动态相量方法

动态相量法将幅值和相角视为随时间变化的量，通过积分因子将时域变量$x(t)$映射为低频包络变量$\mathbf{X}(t)$：

$$x(t) = \mu(t)\mathbf{X}(t), \quad \mu(t) = e^{\int_0^t s(\tau)d\tau}$$

其中$s(t)=\mu'(t)/\mu(t)$为广义频移函数。当$s(t)=j\omega_0$时退化为传统动态相量。动态相量法在伴随电路表示下保持KCL/KVL不变，但动态元件本构关系发生改变：电感变为$\mathbf{V}=Ld\mathbf{I}/dt+Ls(t)\mathbf{I}$，电容变为$\mathbf{I}=Cd\mathbf{V}/dt+Cs(t)\mathbf{V}$。

Parvari等（2025）证明，动态相量并不会消除系统固有暂态模态，而是将特征值整体平移$-j\omega_0$：

$$\lambda_{\text{DP},k} = \lambda_k - s$$

因此，动态相量使用大步长能准确描述被频移到低频附近的稳态分量，但对由系统本征值决定的暂态衰减/振荡分量仍受数值积分步长限制。

### 广义平均法（GAM）

广义平均法通过滑动周期窗口对信号执行傅里叶积分，提取$k$次谐波动态相量：

$$\langle x \rangle_k(t) = \frac{1}{T}\int_0^T x(t-T+s)e^{-jk\omega_0(t-T+s)} ds$$

其离散递归形式将计算复杂度从直接积分的$2N$次降至$4$次（$2$加$2$乘），在典型$N=100$时效率提升约50倍：

$$\langle x \rangle_k(t) = \langle x \rangle_k(t-\Delta t) + \frac{1}{N}[x(t)e^{-jk\omega_0 t} - x(t-N\Delta t)e^{-jk\omega_0(t-N\Delta t)}]$$

### 移频分析法（SFA）

移频分析法通过频移把围绕基频的带通信号搬移到低频，允许动态相量求解器用较低采样率处理包络。其核心是通过解析信号构造将三相瞬时值映射为复数低频信号：

$$z_{abc} = \hat{I} + j\frac{1}{\sqrt{3}}Mx_{abc}$$

### 基频动态相量法（BFDP）

BFDP以基频为参考将自然波形转换到基频坐标下的复包络。方法I仅使用正频系数，频谱搬移后无负频分量，包络为纯低通信号，适用于大时间步长（>1ms）仿真；方法II将基频分量与剩余高频/直流分量合并下变频：

$$\langle Xrangle_B(t) = 2\langle x\rangle_1(t) + X_h(t)$$

## PMU测量链路

典型PMU链路包含六个功能环节，每一环节都可能引入误差或延迟：

| 环节 | 功能 | 误差来源 |
|------|------|----------|
| 1. 互感器输入 | 电压/电流互感器将一次量转换为二次量 | 互感器饱和、频率响应、相位偏移 |
| 2. 抗混叠与A/D | 模拟滤波和模数采样决定可保留频带 | 量化误差、采样抖动 |
| 3. 时间同步 | GPS/北斗/IRIG-B提供统一时间标签 | 守时误差、通信延迟 |
| 4. 相量估计 | DFT/动态相量/泰勒模型提取基波相量 | 频偏、窗函数、泄漏 |
| 5. 数据打包 | 输出相量、频率、频率变化率及质量标志 | 报告率限制 |
| 6. 主站处理 | 数据集中、时标对齐、缺帧处理 | 通信延迟、数据质量 |

## 估计算法对比

| 方法 | 计算复杂度 | 频偏鲁棒性 | 适用场景 | 失效场景 |
|------|-----------|------------|----------|----------|
| DFT（固定频率） | 低 | 差 | 稳态/平衡系统 | 大频偏/强谐波 |
| 多频率相量模型（MFPM） | 中 | 优 | 动态工况/功率振荡 | 强间谐波/衰减直流 |
| 广义平均法（GAM） | 中 | 良 | 多谐波精确建模 | 计算开销高 |
| 移频分析法（SFA） | 中 | 良 | 宽带信号降频 | 三相不平衡 |
| 基频动态相量法（BFDP） | 低 | 良 | 大步长仿真 | 谐波密集场景 |
| 动态相量法（DP） | 高 | 优 | 慢动态机电暂态 | 快速电磁暂态 |

## 量化性能边界

### 多频率相量模型（MFPM）性能数据

据Bai等（2018）在PSCAD/EMTDC中120MW发电机-200km双回输电线路-无穷大系统验证：

- **静态频偏测试**：±5Hz频偏范围内TVE<0.8%，相比DPMA算法的~8%精度提升约10倍
- **功率振荡测试**：5Hz振荡工况下MFPM最大TVE为0.6435%，DPMA为11.1224%（降低94%）
- **响应时间**：采用7个数据窗时，幅值响应52.44ms，相角响应113.47ms，满足IEEE C37.118标准140ms限值
- **计算开销**：比传统DPMA(K=2)仅增加7次加法与3次乘法

### 动态相量法性能边界

据Parvari等（2025）理论分析与IEEE 9节点系统验证：

- DP大步长适用条件：关注频带已被有效移至低频，且系统暂态模态在所选$\Delta t$下仍可被数值积分准确解析
- 暂态精度限制：DP域特征值为$\lambda_{\text{DP},k}=\lambda_k-j\omega_0$，实部衰减特性不变，大步长下暂态误差仍受限于$|\lambda\Delta t|$
- 梯形积分离散映射：$z_k=(1+\lambda_k\Delta t/2)/(1-\lambda_k\Delta t/2)$，当$|\lambda\Delta t|$较大时无论EMT还是DP都产生模态误差

### EMT-DP联合仿真接口性能

据Mudunkotuwa和Filizadeh（2018）在IEEE 118节点系统验证：

- **等步长精度**：20μs等步长下接口算法波形重合度100%，高频谐波保留率100%
- **多速率加速**：25:1步长比（500μs:20μs）下计算耗时从694s降至132s，加速比5.26倍
- **低频精度**：基波RMS电压、有功/无功功率动态响应误差<1%
- **简化模型加速**：进一步将详细模型替换为受控电压源，加速比达21.69倍

据Plumier等（2016）在北欧74节点23机系统验证：

- **理论加速比**：基于方程数比3.75与步长比200，理论加速约770倍
- **收敛加速**：频率自适应更新使松弛迭代收敛步数减少约40%
- **精度**：临界切除时间附近暂态电压误差<0.5%，失稳工况下轨迹偏差<1.2%

## 关键技术挑战

### 频率偏移下的相量精度

当电网频率偏离标称值时，传统DFT因非同步采样产生频谱泄漏，导致幅值估计偏高、相角估计滞后。解决方案包括：

- **多频率子相量建模**：利用多个旋转频率的子相量吸收频偏影响（如MFPM算法）
- **频率跟踪DFT**：通过粗估频率查表修正DFT结果
- **插值DFT**：提高频率估计精度但增加运算量

### 数据窗与响应速度的权衡

数据窗越长，频域选择性越好但动态响应越慢；数据窗越短，噪声和谐波影响越显著。IEEE C37.118.1标准规定报告率50Hz/60Hz系统分别采用2周期/2.5周期窗，对应响应时间约40ms。

### 动态相量大步长适用条件

动态相量允许大步长仿真的前提是：待观测信号的主要频率分量被有效频移至低频带，且系统固有暂态模态在所选步长下仍可准确积分。稳态基频量适合DP大步长，但故障暂态、谐波、间谐波等场景需谨慎验证。

### 多速率接口稳定性

EMT-DP联合仿真中，非同步时刻的数据通过线性插值或历史预测获得，阻尼因子用于抑制接口高频数值振荡。最小接口传输线长度需满足$l_{min}\approx 3\times10^5\times\Delta T$（500μs步长对应约150km）。

## 适用边界与选型指南

| 应用场景 | 推荐方法 | 关键参数 |
|----------|----------|----------|
| 稳态/平衡系统监测 | DFT（固定频率） | 窗长N=48，采样率2400Hz |
| 动态工况/功率振荡 | 多频率相量模型 | M=1，Δf=1Hz，7窗 |
| 多谐波精确建模 | 广义平均法 | N=100，递归更新 |
| 大步长EMT-DP混合仿真 | 基频动态相量法 | ΔT>1ms |
| 慢动态机电暂态仿真 | 动态相量法 | 步长按特征值选择 |
| 局部详细+外部等值联合仿真 | 松弛迭代+传输线解耦 | 步长比≤25:1，阻尼因子α∈[0.93,0.97] |

## 相关页面

- [[wide-area-monitoring-protection]] — PMU数据构成广域应用的基础
- [[state-estimation]] — PMU与SCADA等测量融合为系统状态
- [[dynamic-phasor]] — 相量随时间变化的建模思想，是EMT-DP联合仿真的理论基础
- [[fft]] — 频域提取工具，DFT类PMU算法的数学基础
- [[fourier-filtering]] — 常见频域滤波方法，用于PMU信号预处理
- [[emt-simulation]] — 提供PMU后处理所依赖的瞬时波形来源
- [[co-simulation]] — EMT-DP混合仿真框架
- [[multirate-method]] — 多速率仿真方法

## 来源论文

- Bai等（2018）《Dynamic Synchrophasor Estimator Based on Multi-frequency Phasor Model》— 多频率相量模型，TVE<0.8%，响应时间52-113ms，IEEE C37.118验证
- Rupasinghe等（2021）《Assessment of dynamic phasor extraction methods for power system co-simulation applications》— 四种动态相量提取方法系统评估，GAM效率提升50倍，FTVP零序误差100%
- Hassani等（2022）《Evaluation of time-domain and phasor-domain methods for power system transients》— TD/DP/3pPD/PD统一平台对比，DP大步长计算效率低于TD，不对称工况精度恶化
- Parvari等（2025/2026）《Revisiting dynamic phasors and their efficacy in simulating electric circuits》— 动态相量伴随电路理论，特征值平移公式，DP大步长有条件成立
- Plumier等（2016）《Co-Simulation of electromagnetic transients and Phasor models: A relaxation approach》— 松弛迭代EMT-PM联合仿真，74节点23机系统，理论加速770倍
- Mudunkotuwa和Filizadeh（2018）《Co-simulation of electrical networks by interfacing EMT and dynamic-phasor simulators》— 传输线解耦EMT-DP混合仿真，IEEE 118节点系统，加速比5.26-21.69倍