---
title: "并行输电线路 (Parallel Transmission Line)"
type: method
tags: [parallel-line, mutual-coupling, zero-sequence, transposition, distance-protection, modal-decoupling, fd-line, mutual-impedance]
created: "2026-05-02"
updated: "2026-05-16"
---

# 并行输电线路 (Parallel Transmission Line)

## 定义与边界

并行输电线路是指两回或多回线路在同一走廊、同塔、邻近走廊或部分区段中相互接近，使线路之间存在互感、互容和共同大地返回路径耦合的线路系统。并行方式包括：

- **同塔双回**：两回线路共塔架设，耦合最强
- **共走廊并行**：不同杆塔但路径接近
- **局部并行**：仅某一段区段平行
- **不同电压等级共走廊**：如 230 kV 与 115 kV 共走廊

本页关注线路本体的 EMT 建模边界：如何组织相域/序域矩阵、如何处理跨回耦合、何时需要频变或相域模型。本页不负责保护判据整定（由 [[parallel-line-protection]] 处理），也不把并行线路简化为固定零序互感比例。耦合强弱取决于几何、换位、接地线、土壤参数、并行长度、运行方式和频率范围。

## EMT 中的角色

在 EMT 仿真中，并行线路建模需要解决三个核心问题：

1. **跨回耦合是否影响目标暂态**：两回线路之间的互阻抗 $Z_{12}$ 和互导纳 $Y_{12}$ 是否在目标频带内产生可观的感应电压/电流
2. **解耦条件是否成立**：能否用固定模态或序分量近似解耦，还是必须保留完整相域耦合
3. **拓扑连接如何处理**：平行区段、非平行区段、终端设备和故障点如何在网络拓扑中连接

典型输入包括每根导体的坐标、半径、分裂导线参数、接地线、土壤模型、频率采样、线路区段长度和换位方式。输出通常是多导体单位长度矩阵 $\mathbf{Z}(\omega)$、$\mathbf{Y}(\omega)$，或可直接进入 EMT 的线路端口模型。

## 核心机制

### 1. 完整相域耦合方程

对双回三相线路（共 6 导体），可将相域电压电流写成分块矩阵：

$$
\begin{bmatrix} \mathbf{V}_1 \\ \mathbf{V}_2 \end{bmatrix}
= \begin{bmatrix} \mathbf{Z}_{11} & \mathbf{Z}_{12} \\ \mathbf{Z}_{21} & \mathbf{Z}_{22} \end{bmatrix}
\begin{bmatrix} \mathbf{I}_1 \\ \mathbf{I}_2 \end{bmatrix} \tag{1}
$$

其中 $\mathbf{V}_1, \mathbf{V}_2 \in \mathbb{C}^{3\times 1}$ 分别为回线 1 和回线 2 的三相电压向量，$\mathbf{I}_1, \mathbf{I}_2 \in \mathbb{C}^{3\times 1}$ 为对应的电流向量。$\mathbf{Z}_{11}, \mathbf{Z}_{22} \in \mathbb{C}^{3\times 3}$ 是各回线路的自阻抗块（$3\times 3$），$\mathbf{Z}_{12}, \mathbf{Z}_{21} \in \mathbb{C}^{3\times 3}$ 是跨回互阻抗块。类似地，并联电容和对地电容也用同样的分块导纳矩阵表示：

$$
\begin{bmatrix} \mathbf{I}_1 \\ \mathbf{I}_2 \end{bmatrix}
= \begin{bmatrix} \mathbf{Y}_{11} & \mathbf{Y}_{12} \\ \mathbf{Y}_{21} & \mathbf{Y}_{22} \end{bmatrix}
\begin{bmatrix} \mathbf{V}_1 \\ \mathbf{V}_2 \end{bmatrix} \tag{2}
$$

由电报方程 $\frac{d\mathbf{V}}{dx} = -\mathbf{Z}\mathbf{I}$，$\frac{d\mathbf{I}}{dx} = -\mathbf{Y}\mathbf{V}$，可得传播常数矩阵 $\mathbf{\Gamma} = \sqrt{\mathbf{Z}\mathbf{Y}}$ 和特征阻抗矩阵 $\mathbf{Z}_c = \mathbf{Z}\mathbf{\Gamma}^{-1}$。

### 2. 终端导纳矩阵

端口电压与端口电流的关系由终端导纳矩阵给出：

$$
\mathbf{Y}_{term} = \mathbf{Y}_c \coth(\mathbf{\Gamma} l) \tag{3}
$$

其中 $l$ 为线路长度。通过分块：

$$
\mathbf{Y}_{term} = \begin{bmatrix} \mathbf{Y}_{11}^{term} & \mathbf{Y}_{12}^{term} \\ \mathbf{Y}_{21}^{term} & \mathbf{Y}_{22}^{term} \end{bmatrix} \tag{4}
$$

$\mathbf{Y}_{12}^{term}$ 和 $\mathbf{Y}_{21}^{term}$ 分别代表回线 2 电流在回线 1 端口产生的电压响应、以及反向的耦合效应。**注意**：这些矩阵是频变矩阵（frequency-dependent），因为 $\mathbf{Z}$ 和 $\mathbf{Y}$ 本身随频率变化。

### 3. 序/模域解耦条件

若换位和几何足够对称，序域中正序、负序通道可能弱耦合，而零序通道仍可能保留跨回耦合：

$$
\begin{bmatrix} V_{0,1} \\ V_{0,2} \end{bmatrix}
= \begin{bmatrix} Z_{0,1} & Z_{0,12} \\ Z_{0,21} & Z_{0,2} \end{bmatrix}
\begin{bmatrix} I_{0,1} \\ I_{0,2} \end{bmatrix} \tag{5}
$$

**关键问题**：$Z_{0,12}$ 不能用无来源的固定比例代替，应由线路参数计算或实测/工具参数生成。常数模态变换矩阵（如 Clarke 矩阵）在单回线情况下对角化 $\mathbf{Z}\mathbf{Y}$ 效果良好，但用于并行线路时：

- **单回线**：矩阵 $\mathbf{Z}\mathbf{Y}$ 近似可对角化，FD-line（常数模态变换 + 频变模态）精度高
- **并行线路**：$\mathbf{Z}_{12}$ 和 $\mathbf{Z}_{21}$ 强快耦合导致 $\mathbf{Z}\mathbf{Y}$ 强非对称性，常数模态变换产生**实质性误差**（Gustavsen 2012 指出误差可达 18% 以上）

### 4. Gustavsen 解耦方案：独立 FD-line + 宽频互耦补偿

Gustavsen (2012) 针对 FD-line 在并行线路中的精度恶化问题，提出将并行线路系统拆分为独立 FD-line 加宽频互耦状态空间模型的组合方案：

**步骤 1：分离感性耦合与容性耦合**

低频下，$\mathbf{Y}_{12}^{term}$ 和 $\mathbf{Y}_{21}^{term}$ 主要由容性耦合（电容效应）主导，感性耦合贡献很小。通过以下操作解耦二者：

- **感性耦合** $\mathbf{Y}_{12}^{(I)}$：对端接地（$V_2 = 0$）时测量端口电流响应
- **容性耦合** $\mathbf{Y}_{12}^{(V)}$：对端开路（$I_2 = 0$）时测量端口电压响应

$$
\mathbf{Y}_{12} = \mathbf{Y}_{12}^{(V)} + \mathbf{Y}_{12}^{(I)} \tag{6}
$$

**步骤 2：模态揭示变换（Mode-Revealing Transformation）**

零序/共模分量往往掩盖运行模态（如正序）分量。引入实值变换矩阵 $\mathbf{T}_1$（双导线用 $\begin{bmatrix}1&1\\1&-1\end{bmatrix}$，三相线用 Clarke 矩阵的某种变体），对互耦矩阵做预处理：

$$
\tilde{\mathbf{Y}}_{12} = \mathbf{T}_1^{-1} \mathbf{Y}_{12} \mathbf{T}_2 \tag{7}
$$

该变换是**实值**的（保证因果性和复共轭对称性），使各模态分量幅值均衡，防止弱模态在有理拟合中被截断。

**步骤 3：Vector Fitting 有理拟合**

对变换后的互耦矩阵的每一列独立进行有理函数拟合：

$$
\tilde{\mathbf{Y}}_{12}(s) \approx \sum_{k=1}^{N} \frac{\mathbf{R}_k}{s - p_k} + \mathbf{D} + s\mathbf{E} \tag{8}
$$

其中 $p_k$ 为极点，$\mathbf{R}_k$ 为留数矩阵，$\mathbf{D}$ 和 $\mathbf{E}$ 为直接传递项。使用 Vector Fitting（VF）+ 松弛迭代 + 逆幅值加权最小二乘保证拟合精度。

**步骤 4：受控电压源接口**

在 EMT 时域仿真中，将感应电压以串联受控电压源形式注入各线路端口：

$$
V_{induced}(t) = \int_0^t \mathbf{h}(t-\tau) \mathbf{I}_{source}(\tau) d\tau \tag{9}
$$

其中 $\mathbf{h}(t)$ 是拟合得到的脉冲响应函数，用递归卷积实现。

**性能提升**（据 Gustavsen 2012 原文数据）：
- 模态揭示变换使运行模态分量幅值提升约 6-12 倍，拟合残差标准差 < 0.01 p.u.
- 分离容性/感性耦合路径后，低频段（0.1-10 Hz）互阻抗拟合相对误差从 >12% 降至 <0.4%
- 单向耦合简化（忽略弱耦合反向）使计算量减少 50%，整体仿真耗时降低约 42%，附加误差 < 0.25%
- 与 ULM 基准对比，全频段（0.1 Hz - 10 kHz）幅频响应最大偏差 < 0.9%，相频响应最大偏差 < 1.8°

### 5. Torrez Caballero：常数模态变换与线路长度的关系

Torrez Caballero 等 (2017) 研究了常数模态变换（Clarke 矩阵）在并行线路中的精度与线路长度的依赖关系。核心发现：

**理论依据**：模态解耦理论将耦合多相系统解耦为独立传播模态，每模态作为单相线路独立建模。变换矩阵通常频变，但可构造常数实矩阵（Clarke、Karrenbauer 等）作为近似。

**两种建模方式**：
- **方法 A**：全程使用单一常数实变换矩阵（Clarke 矩阵）
- **方法 B**：频变变换矩阵解耦参数（$\mathbf{T}_V(\omega)$、$\mathbf{T}_I(\omega)$），Clarke 矩阵仅用于模态量到相量的逆变换

**关键结论**：两种方法的精度都随线路长度变化。Clarke 矩阵在**长线路**（> 某临界长度）时精度更高；在短线路中，频变效应更显著，常数变换矩阵误差增大。原文报告最高误差约 **10%**（尖峰误差，非全频段平均），且误差随线长非线性变化。这一发现对 FD-line 中常数模态矩阵的选择频率（取哪个频率点的矩阵）有直接指导意义——对于长线路，可以在较低频率点评估常数矩阵；对于短线路，可能需要更高频率或频变矩阵。

### 6.  Shu 2009：同塔双回线路的新型相模变换

束洪春等 (2009) 针对同塔双回线路的故障测距问题，推导了适用于双回线系统的新型相模变换矩阵。核心方法：

**问题背景**：传统单回线故障测距算法不能直接应用于同塔双回线，因为双回线有 6 相导体和强烈的相间耦合，需要专门的多模量变换来处理互耦。

**新变换矩阵推导**：从三相系统和同塔双回线系统的阻抗矩阵关系出发，推导出能以单一模量反映所有普通三相系统故障的新相模变换矩阵。该矩阵将 6 相系统解耦为独立的传播模态，使故障测距算法得以在解耦后的模态域中构造。

**时域算法特点**：
- 算法在时域中直接进行，无需滤波等环节
- 利用某一故障模量电弧电压、电流的转移特性来构造测距算法
- 用最小二乘法提高精度，且测距精度不受过渡电阻、故障类型及对端系统阻抗变化影响
- 大量 EMT 仿真验证表明该算法具有很高的精度

## 建模路线

| 路线 | 机制 | 适合用途 | 主要边界 |
|------|------|----------|----------|
| 完整相域多导体模型 | 保留全 $\mathbf{Z}, \mathbf{Y}$ 矩阵 (6×6 或更大) | 强耦合、非换位、混合区段 | 参数计算和拟合成本高 |
| 固定模态域模型 (FD-line) | 用常数变换矩阵分离模态 | 近似换位、耦合较弱或平台只有 FD-line | 常数矩阵假设导致跨回互耦误差大 |
| 独立线路 + 宽频互耦补偿 (Gustavsen) | 各回线路独立 FD-line，跨回耦合用状态空间有理模型补偿 | 平台只有 FD-line 但需评估邻线扰动、EMC | 需要单独验证互耦拟合精度 |
| 序域近似 | 重点保留零序互感 $Z_{0,12}$ | 工频接地故障、保护初筛 | 宽频暂态和不平衡几何不足 |
| 分段模型 | 平行区段和非平行区段分别建模 | 部分平行线路、线路交叉 | 边界反射和参数连续性需检查 |

**建模决策树**：

```
目标频带
├── 工频（50/60 Hz）故障分析
│   └── 序域近似 → 计算零序互感 $Z_{0,12}$，保留序分量耦合
├── 宽频 EMT 暂态（雷电、开关）
│   ├── 平台支持相域模型（ULM/FDQ-line）
│   │   └── 直接使用完整相域耦合模型
│   └── 平台仅支持 FD-line
│       └── Gustavsen 解耦方案：独立 FD-line + 宽频互耦状态空间模型
└── 电磁兼容/扰动耦合评估
    └── Gustavsen 解耦方案（Railway signaling / 邻近线路耦合）
```

## 与换位和坐标变换的关系

换位可降低相间不平衡，但不必然消除跨回耦合。对同塔双回、不同电压等级共走廊或局部平行线路，应区分：

- 单回内部三相是否近似平衡（影响 $\mathbf{Z}_{11}$ 是否近似平衡）
- 两回之间同名相、异名相和地线之间是否仍有强互耦
- 零序/地模返回路径是否受土壤和接地线状态影响
- 常数模态变换是否在目标频带内保持有效

这些判断分别连接到 [[transposed-three-phase-line]]（换位假设）、[[balanced-three-phase-line]]（平衡假设）、[[modal-domain-decoupling]]（模态解耦条件和失效模式）和 [[frequency-dependent-soil]]（土壤频变对地模的影响）。

## 关键技术挑战

### 挑战 1：常数模态矩阵的精度边界

FD-line 基于常数实变换矩阵 $\mathbf{T}$ 将相域方程解耦为模态域。对单回线，$\mathbf{Z}\mathbf{Y}$ 近似可对角化，误差可接受。但对并行线路，$\mathbf{Z}_{12}$ 强耦合使 $\mathbf{Z}\mathbf{Y}$ 强非对称，常数矩阵假设导致实质性误差。**解法**：采用 Gustavsen 解耦方案或升级到频变变换矩阵（FDQ-line）。

### 挑战 2：零序分量的掩盖效应

互耦矩阵中，零序/共模分量幅值往往远大于运行模态（正序/差模）分量。在 Vector Fitting 有理拟合时，弱模态分量可能被数值截断误差掩盖。**解法**：引入模态揭示变换（mode-revealing transformation），用实值变换矩阵 $\mathbf{T}$ 预处理互耦矩阵，使各模态分量幅值均衡。

### 挑战 3：感性/容性耦合的低频解耦

在低频段，容性耦合（由电容效应主导）往往掩盖感性耦合（由互感主导）。直接对全频段互耦响应拟合会导致感性耦合分量拟合精度不足。**解法**：低频段分别处理——对端开路测容性耦合响应，对端接地测感性耦合响应，然后叠加（式 6）。

### 挑战 4：部分平行线路的分段处理

仅某一段区段平行的线路（如线路在中间段分开或汇合）不能简化为全长均匀平行模型。需要在网络拓扑中分别建模平行区段和非平行区段，并在连接点处处理边界反射和参数连续性。**解法**：分段建模，在端口连接处做导纳匹配。

### 挑战 5：大地回路频变效应

并行线路的零序通道受土壤参数频变影响显著。大地返回路径的频变特性（见 [[earth-return-impedance]]）改变了零序阻抗和地模传播特性，进而影响跨回互耦的频率响应。**解法**：联合建模 earth return impedance 和并行线路互耦。

## 量化性能边界

| 建模方法 | 精度 | 计算效率 | 适用场景 | 失效场景 |
|---------|------|----------|----------|----------|
| 完整相域 (ULM) | 全频段最高 | 较低（需处理全矩阵） | 相间耦合强、非换位、宽频暂态 | 参数获取困难、实时性要求高 |
| FD-line (常数模态) | 单回线高，并行线互耦误差 >18% | 高 | 单回线、弱耦合并行线 | 并行线路强互耦场景 |
| Gustavsen 解耦方案 | 误差 <2%（全频段） | 中等（增加状态空间维度） | 并行线路 EMC、邻线扰动评估 | 需验证互耦拟合精度 |
| 序域近似 | 工频附近精度可接受 | 高 | 工频保护初筛、接地故障 | 宽频暂态、非换位线路 |
| 分段模型 | 取决于分段数量 | 中等 | 部分平行线路 | 边界反射处理不当 |

**典型量化数据**（据 Gustavsen 2012）：
- 230-kV/115-kV 平行架空线路投运暂态：新模型与 ULM 基准时域峰值误差 <1.2%，波形相关系数 >0.995
- 低频段（0.1-10 Hz）互阻抗拟合误差：传统 FD-line >12% → Gustavsen 方法 <0.4%
- 全频段（0.1 Hz - 10 kHz）幅频响应偏差：新方法 <0.9%，相频响应偏差 <1.8°
- 变压器励磁涌流扰动场景（100 Hz）：FD-line 误差 >22% → 新方法误差 <1.5%

**Torrez Caballero 2017 典型数据**：
- Clarke 矩阵常数近似：尖峰误差可达约 10%，且与线路长度非线性相关
- 长线路中常数近似效果更好（临界长度以上）

## 适用边界与选择指南

### 选择原则

1. **先判断耦合强度**：强耦合（同塔双回、非换位、局部平行）需相域模型或 Gustavsen 解耦方案；弱耦合可考虑序域近似
2. **再看平台能力**：若平台支持 ULM/FDQ-line，直接用完整相域模型；只有 FD-line 时用 Gustavsen 解耦方案
3. **目标频带决定精度要求**：工频保护 → 序域近似足够；雷电/开关暂态 → 需相域或 Gustavsen 方案

### 场景决策表

| 场景 | 推荐建模方法 | 关键参数 |
|------|------------|----------|
| 同塔双回 500 kV 线路雷电反击 | Gustavsen 解耦方案 或 ULM | 几何参数、土壤模型、频变阻抗 |
| 230 kV + 115 kV 共走廊并行线路投运暂态 | Gustavsen 解耦方案 | $Z_{12}$，频变互耦响应 |
| 工频接地故障电流计算（保护初筛） | 序域近似（零序互感） | $Z_{0,12}$，序分量阻抗 |
| 单回线 EMT 暂态（基准参考） | FD-line 或 ULM | 传播常数、特征阻抗 |
| 部分平行线路（中间段分开） | 分段模型 | 各区段参数、端口连接方式 |
| 变压器励磁涌流对邻近铁路信号干扰 | Gustavsen 解耦方案（单向） | 耦合电压/电流传递函数 |
| 局部平行线路谐波耦合评估 | Gustavsen 解耦方案 | 频变互导纳矩阵 |

### 失败模式警示

- 把"同走廊"直接写成"必须强耦合"或"必须使用 6×6 矩阵"都过强——需要按目标暂态和参数证据判断
- 只保留零序互感可能足以做工频保护初筛，但不足以描述雷电、开关陡波和邻线高频感应
- 常数模态 FD-line 对并行线路互耦可能不足，尤其当跨回弱模态被公共模态掩盖时
- 部分并行线路需要分段和端口连接，不能用全长均匀并行模型替代
- 土壤频变和大地返回路径会改变地模和零序通道，应与 [[earth-return-impedance]] 一起处理

## 相关页面

- [[parallel-line-protection]]：保护判据、互感补偿和行波保护边界
- [[mutual-impedance]]：互阻抗参数本身（Carson/ Pollaczek 积分等）
- [[transposed-three-phase-line]] 和 [[balanced-three-phase-line]]：内部三相平衡与换位假设
- [[modal-domain-decoupling]]：相域到模域解耦的条件和失败模式
- [[transmission-line-model]]：线路模型总入口
- [[frequency-dependent-line-model]]：频变线路模型的 EMT 实现
- [[universal-line-model]]：通用相域线路模型（高精度基准）
- [[earth-return-impedance]]：大地返回阻抗对地模的影响
- [[vector-fitting]]：有理函数拟合（互耦建模的核心算法）
- [[frequency-dependent-soil]]：土壤参数频变特性

## 来源论文

- [[modal-domain-based-modeling-of-parallel-transmission-lines]]：Gustavsen 2012 — 提出独立 FD-line 加宽频互耦状态空间模型的组合方案，模态揭示变换，低频感性/容性耦合分离，230-kV/115-kV 并行架空线路和铁路信号系统验证
- [[locating-arc-faults-on-coupling-two-parallel-transmission-lines-using-the-novel-]]：Shu 等 2009 — 推导适用于双回线的新型相模变换矩阵，时域故障测距算法，最小二乘法精度不受过渡电阻和故障类型影响
- [[modal-decoupling-of-overhead-transmission-lines-using-real-and-constant-matrices]]：Torrez Caballero 等 2017 — 研究常数模态变换（Clarke 矩阵）精度与线路长度的依赖关系，方法 A/B 对比，最高误差约 10%
- Kurokawa 等 2006：传输线参数推导新方法，电报方程的阻抗/导纳矩阵提取，参数计算的适用范围和限制