---
title: "三相桥式逆变器 (Three-Phase Bridge Inverter)"
type: model
tags: [three-phase, bridge, inverter, vsc, pwm, igbt]
created: "2026-05-02"
updated: "2026-05-12"
updated: "2026-05-11"
---

# 三相桥式逆变器 (Three-Phase Bridge Inverter)


## 定义与边界

三相桥式逆变器是由三相桥臂把直流侧电压转换为交流侧电压或电流的电压源型变流器基础拓扑。它可作为电机驱动、并网逆变器、STATCOM、VSC-HVDC 或储能变流器的主电路单元，但本页只讨论三相桥本体在 EMT 中的等效、调制和接口变量，不把具体应用的控制性能外推到所有逆变器。

本页与 [[vsc-model]] 的关系是"拓扑单元与系统模型"的关系：三相桥说明六开关桥臂如何产生交流电压；VSC 页面还需要包含滤波器、并网控制、直流侧、保护和系统接口。STATCOM 应转向 [[statcom-model]]，并网控制和同步问题应参考 [[pll-model]]、[[dq-transformation]] 和 [[dual-loop-pi-controller]]。

## EMT 建模对象

三相桥式逆变器的 EMT 对象包括：

- 直流侧：直流母线电压 $V_{dc}$、中点或电容分压、直流电容和直流源/负载。
- 桥臂：每相上、下开关器件及反并联二极管；详细模型还可包含导通压降、死区、寄生电感和损耗。
- 交流侧：相电压、线电压、输出滤波器、电网或负载接口。
- 调制器：SPWM、SVPWM、过调制、死区补偿和采样保持。
- 控制接口：电流参考、电压参考、调制指数、相角、限流和闭锁。

这些对象必须一起定义，才能判断模型是否适合谐波、故障、控制或系统级 EMT 研究。

## 模型结构与接口变量

令 $S_a,S_b,S_c \in \{0,1\}$ 表示三相上桥臂开关状态，理想两电平桥的线电压可写为：

$$
v_{ab}=(S_a-S_b)V_{dc}
$$

相对交流侧中性点的相电压取决于负载中性点、电容中点和共模路径，不能简单把 $S_aV_{dc}$ 当成所有场景下的相电压。对平衡三线制负载，常用去零序后的表达：

$$
v_{a0}=\left(S_a-\frac{S_a+S_b+S_c}{3}\right)V_{dc}
$$

平均模型用占空比或调制函数 $d_a,d_b,d_c$ 替代开关状态：

$$
\bar v_{a0}=\left(d_a-\frac{d_a+d_b+d_c}{3}\right)V_{dc}
$$

其中 $d$ 的定义要与调制器一致。若使用 dq 模型，还必须说明同步角来自电机转子、电网 PLL 还是外部参考。

## 建模层级

| 层级 | 保留内容 | 适合问题 | 边界 |
|------|----------|----------|------|
| 详细开关模型 | 每个器件状态、二极管、死区、PWM 事件、滤波器 | 开关谐波、死区畸变、器件应力、保护闭锁 | 需要较小步长和器件参数 |
| 开关函数模型 | 理想开关状态和拓扑切换 | EMT 波形、调制策略、控制闭环 | 忽略器件非理想和高频寄生 |
| 平均值模型 | 调制函数、直流电压、滤波器和控制状态 | 系统级 EMT、控制设计、快速扫描 | 开关频率附近谐波被弱化 |
| 插值/受控源模型 | 开关事件面积等效或受控电压源 | 大步长保留部分 PWM 影响 | 有效性依赖调制方式、步长和验证算例 |

[[switching-function-method]] 和 [[average-value-model]] 分别解释开关函数与平均值路线；[[pwm-modulator-model]] 解释调制器边界。

## 量化性能边界

三相桥式逆变器在 EMT 仿真中已有可核验的量化结果，但以下数据均绑定具体模型层级、工况和仿真条件，不能外推为通用能力：

- **Horiuchi & Sano (2020)** 在 XTAP 中提出了适用于离线 EMT 仿真的电压插值法(VI)逆变器模型。桥臂等效为受控电压源，在开关时刻通过解析公式计算插值系数，在不改变求解器步长的前提下保持 PWM 脉冲的积分面积等效。在单相全桥并网逆变器（20 kHz PWM、1 μs 死区）中，与步长小至开关周期约 1/100 的开关模型相比，不劣化精度的前提下步长可扩大 **5 倍**，计算时间约减少为原来的 **1/3**（约 3 倍加速）。验证限于单相并网逆变器稳态/谐波仿真，对三相复杂拓扑、故障穿越和非规则 PWM 的适用性需进一步验证 (Horiuchi & Sano 2020)。

- **Sano (2021)** 在 XTAP 中以完全相同的系统条件系统比较了五种并网逆变器 EMT 模型（SW/VI/AV/CCI/SCI）在谐波、暂态稳定、故障穿越和直流侧短路场景下的精度与耗时。光伏并网系统中，各模型的典型步长与相对 SW 耗时：SW 基线 **2 μs**（100%）；VI **10 μs**（**19%**）；AV **100 μs**（**1.5%**）；CCI **600 μs**（**0.20%**）；SCI **600 μs**（**0.12%**）。VI 较好保留开关相关现象；AV 适合基波控制动态但会乐观估计电流控制稳定裕度；CCI/SCI 适合粗略功率注入但不能反映谐波交互和控制失稳。验证基于 XTAP 固定步长 2S-DIRK 求解器，结论限于光伏并网系统和文中控制参数 (Sano 2021)。

这些量化数据不构成对所涉建模方法的全面性能评价，只说明在特定测试条件下可获得的能力边界。

## 适用边界与失败模式

- 详细开关模型若步长不足以解析开关事件，可能产生脉宽量化误差和谐波偏差。
- 平均模型适合基频控制动态，但不能直接验证死区谐波、器件损耗、EMI 或保护闭锁。
- 直流侧电容和电源模型会影响故障期间交流电流与直流过压，不能把 $V_{dc}$ 永久视为理想常数。
- 并网场景下的稳定性取决于 PLL、滤波器、电流环、限流和电网阻抗；三相桥拓扑本身不证明控制稳定。
- 不平衡、接地和共模路径会改变零序电压和器件应力，三线制平衡公式不能外推到所有接线。
- VI 模型的谐波保留能力受调制方式、死区配置和步长选择影响 (Horiuchi & Sano 2020)。
- 五种模型的计算时间比例绑定 XTAP 和特定算例，不应视为所有 EMT 程序的普适加速比 (Sano 2021)。

## 验证需求

三相桥模型验证应按研究用途选择：

- 开关状态到线电压/相电压的逻辑验证。
- PWM 波形、死区和采样时刻对谐波的影响。
- 平均模型与详细模型在阶跃、故障和稳态下的端口波形对比。
- 直流侧功率平衡和电容电压动态。
- 若用于并网控制，验证 PLL、电流环、限流和滤波器谐振。
- 模型层级选择可参考 Sano (2021) 的五模型比较框架，步长和精度需绑定具体研究目标和仿真工具。

## 代表性来源

- [[an-inverter-model-simulating-accurate-harmonics-with-low-computational-burden-fo|Horiuchi & Sano (2020)]] 支撑电压插值法(VI)逆变器模型：步长扩大 5 倍、计算时间约 1/3。结论限于单相并网逆变器稳态/谐波仿真。
- [[comparison-and-selection-of-grid-tied-inverter-models-for-accurate-and-efficient|Sano (2021)]] 支撑五模型系统比较：SW 2 μs/100%、VI 10 μs/19%、AV 100 μs/1.5%、CCI 600 μs/0.20%、SCI 600 μs/0.12%。结论限于 XTAP 和光伏并网系统。
- [[modulation-index-dependent-thevenin-equivalent-circuit-model-of-vsc-and-apdr]] 支撑调制指数影响 VSC 端口等效阻抗的观点，服务直流故障等效分析。

## 开放问题

- VI 模型（Horiuchi & Sano 2020）在三相桥、多电平拓扑和非规则 PWM 策略下的适用性和精度边界尚未系统验证。
- 五模型比较（Sano 2021）的计算时间比例绑定 XTAP 固定步长求解器，在其他 EMT 平台（PSCAD、EMTP-RV）上的可迁移性尚不明确。
- 换流器型电源比例较高时，平均值和电流注入模型在弱网宽频振荡研究中的误差累积效应尚不清楚。
- 三相桥逆变器模型在 SiC/GaN 宽禁带器件高频开关（数百 kHz）下的步长选择和模型降阶准则缺乏统一框架。

## 与相关页面的关系

- [[vsc-model]]：把三相桥放入并网变流器、HVDC 或 FACTS 系统接口。
- [[statcom-model]]：三相桥作为并联无功补偿器主电路时的专用模型。
- [[switching-function-method]]：从开关状态构造桥臂电压。
- [[average-value-model]]：忽略逐开关事件后的动态平均表示。
- [[current-injection]]：在某些 EMT 接口中，逆变器可被表示为受控电流注入，但该接口不是拓扑本体。

## 来源论文

参见 [[index]] 获取更多三相桥式逆变器相关文献。
---

*本页面遵循学术严谨性原则，所有技术细节均基于同行评议的学术文献。*
