---
title: "逆变器模型 (Inverter Model)"
type: model
tags: [inverter, vsc, pwm, grid-connection, power-electronics]
created: "2026-05-02"
---

# 逆变器模型 (Inverter Model)


```mermaid
graph TD
    subgraph Ncmp[逆变器模型 (Inverter Model)]
        N0[开关频率: 2-10 kHz]
        N1[导通压降: 1.5-3 V]
        N2[开关时间: 0.5-2 μs]
        N3[适用功率: 1 kW - MW级]
    end
```


## 核心原理详解

### 技术概述
逆变器模型是电力系统电磁暂态仿真领域的重要技术，对提高仿真精度和效率具有重要意义。

### 理论基础
该技术建立在严格的电磁场理论和电路分析基础之上，通过数学建模描述系统的动态行为。

### 核心机制
- **物理建模**：基于物理定律建立准确的数学模型
- **数值求解**：采用高效的数值算法求解系统方程
- **参数分析**：研究关键参数对系统性能的影响

### 技术优势
- 提高仿真精度和计算效率
- 支持复杂系统的详细分析
- 为工程设计和优化提供理论支撑

## 概述

逆变器是将直流电转换为交流电的电力电子装置，是连接直流电源（如光伏电池、储能电池、直流输电）与交流电网的关键设备。逆变器模型需要考虑功率开关器件特性、控制策略、滤波器设计以及并网接口特性。

## 基本结构

### 主电路拓扑

#### 单相逆变器
- **半桥逆变器**: 两个开关器件，结构简单，输出电压幅值为$V_{dc}/2$
- **全桥逆变器**: 四个开关器件，输出电压幅值为$V_{dc}$，功率传输能力更强
- **推挽式逆变器**: 带中心抽头变压器，适合低压大电流应用

单相全桥输出电压：
$$v_{out} = (S_1 - S_3) \cdot V_{dc}$$
其中$S_1, S_3$为互补开关信号。

#### 三相逆变器
- **两电平三相逆变器**: 6个开关器件，结构简单，应用最广
- **三相四桥臂逆变器**: 增加中性点桥臂，支持不平衡负载
- **三相交错并联**: 多模块并联提高功率等级

三相逆变器输出电压（以a相为例）：
$$v_{an} = \frac{2S_a - S_b - S_c}{3} \cdot V_{dc}$$

#### 多电平逆变器
- **NPC（中点钳位）**: 三电平拓扑，输出波形质量高
- **T型逆变器**: 导通损耗更低，效率更高
- **CHB（级联H桥）**: 模块化设计，易于扩展
- **MMC（模块化多电平）**: [[mmc-model]] - 适合高压大容量应用

NPC三电平输出电压：
$$v_{out} \in \{-V_{dc}/2, 0, +V_{dc}/2\}$$

### 功率器件

#### IGBT（绝缘栅双极晶体管）
| 参数 | 典型值 | 说明 |
|------|--------|------|
| 开关频率 | 2-10 kHz | 中大功率应用 |
| 导通压降 | 1.5-3 V | 随电流增大而增加 |
| 开关时间 | 0.5-2 μs | 关断时间较长 |
| 适用功率 | 1 kW - MW级 | 工业逆变器主流选择 |

IGBT损耗模型：
$$E_{on} = E_{on,nom} \cdot \left(\frac{I}{I_{nom}}\right)^{K_I} \cdot \left(\frac{V}{V_{nom}}\right)^{K_V}$$
$$E_{off} = E_{off,nom} \cdot \left(\frac{I}{I_{nom}}\right)^{K_I} \cdot \left(\frac{V}{V_{nom}}\right)^{K_V}$$

#### MOSFET（金属氧化物半导体场效应管）
- **Si MOSFET**: 开关频率20-100 kHz，适合小功率应用
- **导通电阻**: $R_{DS(on)}$，温度系数正，易于并联
- **开关特性**: 无拖尾电流，开关速度快

MOSFET导通损耗：
$$P_{cond} = I_{rms}^2 \cdot R_{DS(on)} \cdot [1 + \alpha_T(T_j - T_{ref})]$$

#### SiC MOSFET（碳化硅）
| 优势 | 数值对比 | 影响 |
|------|----------|------|
| 开关频率 | 50-200 kHz | 5-10倍于IGBT |
| 导通电阻 | 降低50-80% | 导通损耗大幅降低 |
| 开关损耗 | 降低70-90% | 系统效率提升 |
| 耐温能力 | 200°C+ | 散热设计简化 |
| 体二极管 | 反向恢复几乎为零 | 无需外部反并二极管 |

#### GaN HEMT（氮化镓）
- **超高频**: >200 kHz，甚至可达MHz级
- **超小体积**: 高频允许更小的磁性元件
- **优异FOM**: 品质因数优于SiC
- **适用功率**: 目前主要<10 kW

### 滤波器

#### L滤波器
$$L = \frac{V_{dc}}{8f_{sw}\Delta I_{max}}$$
- 电感量较大，体积重量大
- 电流纹波衰减有限
- 适用于开关频率较高的场合

#### LC滤波器
- **截止频率**: $f_c = \frac{1}{2\pi\sqrt{LC}}$
- **二阶衰减**: -40 dB/decade
- **谐振风险**: 需考虑阻尼设计

#### LCL滤波器
- **谐振频率**: $f_{res} = \sqrt{\frac{L_1+L_2}{L_1L_2C}}$
- **阻尼设计**: 
  - 无源阻尼：串联电阻，简单可靠
  - 有源阻尼：控制算法实现，无额外损耗
- **电容电流**: 需限制在额定电流的5%以内
- `lcl-filter` - LCL滤波器详细设计

LCL滤波器传递函数：
$$G_{LCL}(s) = \frac{i_g(s)}{v_{inv}(s)} = \frac{1}{L_1L_2Cs^3 + (L_1+L_2)s}$$

## 数学模型

### 开关模型

#### 两电平逆变器开关函数
定义三相开关函数$S_a, S_b, S_c \in \{0, 1\}$，则相电压：
$$v_{ao} = S_a \cdot V_{dc}$$
$$v_{bo} = S_b \cdot V_{dc}$$
$$v_{co} = S_c \cdot V_{dc}$$

线电压：
$$v_{ab} = v_{ao} - v_{bo} = (S_a - S_b) \cdot V_{dc}$$

#### 开关状态与空间矢量
三相逆变器共有$2^3 = 8$种开关状态：
- **6个有效矢量**: V1-V6（非零电压矢量）
- **2个零矢量**: V0(000), V7(111)

空间矢量定义：
$$\mathbf{V} = \frac{2}{3}(v_{an} + v_{bn}e^{j2\pi/3} + v_{cn}e^{j4\pi/3})$$

### 平均值模型

#### 占空比模型
定义占空比$d_a, d_b, d_c \in [-1, 1]$，平均输出电压：
$$\bar{v}_{an} = d_a \cdot \frac{V_{dc}}{2}$$
$$\bar{v}_{bn} = d_b \cdot \frac{V_{dc}}{2}$$
$$\bar{v}_{cn} = d_c \cdot \frac{V_{dc}}{2}$$

#### abc坐标系模型
考虑滤波电感和寄生电阻：
$$L\frac{di_a}{dt} = d_a\frac{V_{dc}}{2} - v_{ga} - Ri_a$$
$$L\frac{di_b}{dt} = d_b\frac{V_{dc}}{2} - v_{gb} - Ri_b$$
$$L\frac{di_c}{dt} = d_c\frac{V_{dc}}{2} - v_{gc} - Ri_c$$

- [[average-value-model]] - 平均值模型详细说明

### dq坐标模型

#### Park变换
将三相静止坐标系转换到同步旋转坐标系：
$$\begin{bmatrix} i_d \\ i_q \end{bmatrix} = \frac{2}{3}\begin{bmatrix} \cos\theta & \cos(\theta-\frac{2\pi}{3}) & \cos(\theta+\frac{2\pi}{3}) \\ -\sin\theta & -\sin(\theta-\frac{2\pi}{3}) & -\sin(\theta+\frac{2\pi}{3}) \end{bmatrix}\begin{bmatrix} i_a \\ i_b \\ i_c \end{bmatrix}$$

#### dq坐标系动态方程
$$L\frac{di_d}{dt} = v_d - v_{gd} - Ri_d + \omega Li_q$$
$$L\frac{di_q}{dt} = v_q - v_{gq} - Ri_q - \omega Li_d$$

其中：
- $v_d, v_q$: 逆变器输出电压dq分量
- $v_{gd}, v_{gq}$: 电网电压dq分量
- $\omega$: 电网角频率
- 耦合项$\omega Li_q$和$\omega Li_d$体现旋转坐标系效应

#### 功率计算
有功和无功功率：
$$P = \frac{3}{2}(v_{gd}i_d + v_{gq}i_q)$$
$$Q = \frac{3}{2}(v_{gq}i_d - v_{gd}i_q)$$

当电网电压定向在d轴时($v_{gq}=0$)：
$$P = \frac{3}{2}v_{gd}i_d$$
$$Q = -\frac{3}{2}v_{gd}i_q$$

- [[dq-transformation]] - dq变换详细说明

## 控制策略

### 电压定向控制(VOC)

#### 系统架构
1. **锁相环(PLL)**: 检测电网相位
2. **电流内环**: 快速电流跟踪
3. **功率/电压外环**: 功率或电压控制

#### 电流内环设计
采用PI控制器：
$$v_d^* = v_{gd} - \omega Li_q - (K_p + \frac{K_i}{s})(i_d^* - i_d)$$
$$v_q^* = v_{gq} + \omega Li_d - (K_p + \frac{K_i}{s})(i_q^* - i_q)$$

前馈解耦项$\omega Li_q$和$\omega Li_d$消除dq轴耦合。

#### PI参数整定
按典型II型系统设计：
$$K_p = \frac{L}{3T_s}$$
$$K_i = \frac{R}{3T_s}$$

其中$T_s$为采样周期。

- [[pll-model]] - 锁相环
- `voltage-oriented-control` - 电压定向控制

### 虚拟同步机(VSM)

#### 基本思想
模拟同步发电机的转子运动方程：
$$J\frac{d\omega}{dt} = T_m - T_e - D(\omega - \omega_0)$$
$$\frac{d\theta}{dt} = \omega$$

其中：
- $J$: 虚拟惯量
- $D$: 阻尼系数
- $T_m$: 机械转矩（对应有功功率给定）
- $T_e$: 电磁转矩（对应实际输出有功）

#### 一次调频特性
频率下垂控制：
$$T_m = T_{m0} - K_\omega(\omega - \omega_0)$$

或功率-频率特性：
$$P = P_0 - \frac{1}{R}(f - f_0)$$

#### 无功-电压控制
模拟同步机励磁系统：
$$E = E_0 + K_q(Q^* - Q) + K_v(V^* - V)$$

- [[virtual-synchronous-generator-converter]] - 虚拟同步机
- `grid-forming-control` - 构网型控制

### 直接功率控制(DPC)

#### 瞬时功率计算
基于开关表的无差拍控制：
$$p = v_\alpha i_\alpha + v_\beta i_\beta$$
$$q = v_\beta i_\alpha - v_\alpha i_\beta$$

#### 开关表策略
根据功率误差$S_p, S_q$和电压扇区选择最优开关矢量：

| $S_p$ | $S_q$ | 扇区I | 扇区II | ... |
|-------|-------|-------|--------|-----|
| 1 | 1 | V2 | V3 | ... |
| 1 | 0 | V6 | V1 | ... |
| 0 | 1 | V3 | V4 | ... |
| 0 | 0 | V5 | V6 | ... |

#### 预测功率控制(P-DPC)
预测下一采样时刻功率：
$$p(k+1) = p(k) + \frac{dp}{dt}T_s$$
选择使代价函数最小的开关状态：
$$J = |p^* - p(k+1)| + \lambda|q^* - q(k+1)|$$

- `direct-power-control` - 直接功率控制

## 调制技术

### SPWM（正弦脉宽调制）

#### 原理
载波与调制波比较产生PWM：
$$S = \begin{cases} 1 & v_{ref} > v_{carrier} \\ 0 & v_{ref} < v_{carrier} \end{cases}$$

#### 调制比
线性调制区：
$$m = \frac{V_{ref}}{V_{carrier}} \leq 1$$
输出基波电压：
$$V_1 = m \cdot \frac{V_{dc}}{2}$$

#### 三次谐波注入
注入三次谐波提高直流电压利用率：
$$v_{ref}' = v_{ref} + v_3$$
最大调制比可提升至：$m_{max} = 1.15$

### SVPWM（空间矢量脉宽调制）

#### 基本矢量作用时间
以第一扇区为例：
$$T_1 = \frac{\sqrt{3}T_s}{V_{dc}}|\mathbf{V}_{ref}|\sin(\frac{\pi}{3} - \theta)$$
$$T_2 = \frac{\sqrt{3}T_s}{V_{dc}}|\mathbf{V}_{ref}|\sin\theta$$
$$T_0 = T_s - T_1 - T_2$$

#### 零矢量分配
七段式SVPWM：
- 对称分布，开关次数最少
- 谐波特性最优

#### 与SPWM比较
| 特性 | SPWM | SVPWM |
|------|------|-------|
| 直流电压利用率 | 86.6% | 100% |
| 谐波特性 | 一般 | 更优 |
| 计算复杂度 | 低 | 较高 |
| 实现方式 | 载波比较 | 矢量合成 |

- `pwm-modulation` - PWM调制
- `svpwm` - 空间矢量调制

### 多电平调制

#### 载波层叠(PD-PWM)
- **同相层叠**: 所有载波同相位
- **输出特性**: 线电压谐波性能好

#### 载波移相(PS-PWM)
- **移相角**: $360°/N$，N为模块数
- **等效开关频率**: 提高N倍
- **适用拓扑**: CHB、MMC

#### 最近电平调制(NLM)
适合电平数高的MMC：
$$n = round(\frac{V_{ref}}{V_{sm}})$$
其中$V_{sm}$为子模块电压。

- `multilevel-modulation` - 多电平调制

## 并网特性

### 并网要求

#### 电能质量标准
| 参数 | 要求 | 标准 |
|------|------|------|
| 电流THD | < 5% | IEEE 519 |
| 电压THD | < 3% | IEEE 519 |
| 功率因数 | > 0.95 | 电网要求 |
| 直流分量 | < 0.5% | 保护要求 |
| 频率偏差 | ±0.5 Hz | 稳态运行 |

#### 电压/频率范围
- **正常运行**: $V_{nom} \pm 10\%$, $f_{nom} \pm 0.5$ Hz
- **连续运行区**: 保持正常发电
- **限时运行区**: 可降额运行

### 故障穿越

#### 低电压穿越(LVRT)
电压跌落期间保持并网：
- **电压跌至0**: 维持150-625 ms（不同标准要求不同）
- **无功支撑**: 电压跌落期间注入无功电流
$$I_q \geq K(0.9 - V_{pu})I_N$$

#### 高电压穿越(HVRT)
电压升高时的响应：
- **过压保护**: 1.1-1.3 pu范围
- **有功降额**: 高电压时降低有功输出

#### 不对称故障穿越
负序电流抑制：
- **抑制目标**: 限制负序电流<5%
- **控制方法**: 双dq坐标控制、陷波器

- `low-voltage-ride-through` - 低电压穿越
- `fault-ride-through` - 故障穿越

### 孤岛检测

#### 被动检测法
- **过/欠压保护(OVP/UVP)**: 电压超出阈值
- **过/欠频保护(OFP/UFP)**: 频率超出阈值
- **电压相位跳变**: 检测相位突变
- **谐波检测**: 检测电压谐波变化

#### 主动检测法
- **频率偏移法(AFD)**: 施加频率扰动
$$f = f_0 + K_f \cdot P$$
- **滑模频率偏移(SMS)**: 非线性频率偏移
- **阻抗检测**: 注入谐波检测阻抗变化
- **主动频率漂移(AFD)**: 周期性频率扰动

#### 通信检测法
- **电力线载波**: 通过电网传输信号
- **远程监控**: SCADA系统检测

- `islanding-detection` - 孤岛检测

## 损耗模型

### 导通损耗

#### IGBT导通损耗
$$P_{cond,IGBT} = I_{rms}^2 \cdot R_{CE(on)} + V_{CE0} \cdot I_{avg}$$

#### 二极管导通损耗
$$P_{cond,D} = I_{rms}^2 \cdot R_{F} + V_{F0} \cdot I_{avg}$$

### 开关损耗

#### IGBT开关损耗
$$P_{sw,IGBT} = f_{sw}(E_{on} + E_{off})\frac{I}{I_{nom}}\frac{V}{V_{nom}}$$

#### 二极管反向恢复损耗
$$P_{rr} = f_{sw}E_{rr}\frac{I}{I_{nom}}\frac{V}{V_{nom}}$$

### 总效率计算

#### 逆变器效率
$$\eta = \frac{P_{out}}{P_{in}} \times 100\% = \frac{P_{out}}{P_{out} + P_{loss}} \times 100\%$$

#### 欧洲效率（加权效率）
$$\eta_{Euro} = 0.03\eta_{5\%} + 0.06\eta_{10\%} + 0.13\eta_{20\%} + 0.10\eta_{30\%} + 0.48\eta_{50\%} + 0.20\eta_{100\%}$$

#### 损耗分布（典型值）
| 损耗类型 | 占比 | 优化方向 |
|----------|------|----------|
| 导通损耗 | 40-50% | 降低$R_{DS(on)}$ |
| 开关损耗 | 30-40% | 提高开关速度 |
| 驱动损耗 | 5-10% | 降低驱动电压 |
| 其他损耗 | 10-15% | 优化布局 |

- `power-loss-model` - 功率损耗模型

## 应用场景

### 光伏逆变器

#### 集中式逆变器
- **功率等级**: 100 kW - MW级
- **应用场景**: 大型地面电站
- **特点**: 单台容量大，MPPT路数少

#### 组串式逆变器
- **功率等级**: 3-250 kW
- **应用场景**: 分布式屋顶、山地电站
- **特点**: 多路MPPT，适应复杂遮挡

#### 微型逆变器
- **功率等级**: 200-2000 W
- **应用场景**: 户用光伏
- **特点**: 组件级MPPT，安全性高

#### 关键功能
- **MPPT算法**: 扰动观察法、电导增量法
- **MPP电压范围**: 通常200-1000 V
- **跟踪效率**: >99.5%

- `solar-pv-model` - 光伏模型
- `mppt-algorithm` - MPPT算法

### 储能逆变器

#### 功能要求
- **双向变换**: 支持充放电
- **四象限运行**: 有功/无功独立控制
- **并/离网切换**: 无缝切换能力

#### 控制模式
- **恒流充电**: 电池充电电流控制
- **恒压充电**: 充电末期电压控制
- **恒功率**: 电网侧功率控制
- **调频模式**: 参与电网频率调节

#### 电池管理接口
- **BMS通信**: CAN/RS485接口
- **SOC/SOH监测**: 电池状态反馈
- **保护协调**: 过充/过放保护

- [[massively-parallel-modeling-of-battery-energy-storage-systems-for-acdc-grid-high]] - 储能系统
- `battery-management-system` - 电池管理系统

### 风电变流器

#### 全功率变流器（Type 4）
- **结构**: 机侧整流器+直流环节+网侧逆变器
- **适用机型**: 永磁直驱、电励磁同步机
- **特点**: 全功率通过变流器，控制灵活

#### 双馈变流器（Type 3）
- **结构**: 转子侧变流器+网侧变流器
- **适用机型**: 双馈感应发电机(DFIG)
- **特点**: 变流器容量约30%额定功率
- [[dfig-model]] - 双馈感应发电机模型

#### 风电特殊要求
- **低电压穿越**: 必备能力
- **高电压穿越**: 电网标准要求
- **电网适应性**: 弱电网稳定运行
- [[real-time-simulation-for-detailed-wind-turbine-model-based-on-heterogeneous-comp]] - 风力发电机模型

## EMT仿真建模

### 详细开关模型

#### IGBT详细模型
- **门极驱动**: 考虑驱动电阻、延迟
- **开关瞬态**: 米勒平台、拖尾电流
- **寄生参数**: 杂散电感、电容

#### 仿真设置
- **时间步长**: < 1 μs（开关瞬态）
- **求解器**: 梯形法或后向欧拉
- **收敛性**: 可能需要迭代

### 平均值模型仿真

#### 模型简化
- **忽略开关过程**: 提高仿真速度
- **保留低频动态**: 控制系统验证
- **适用场景**: 系统级研究、控制设计

#### EMT软件实现
- **PSCAD/EMTDC**: 自定义组件
- [[pscad-emtdc]] - PSCAD/EMTDC软件
- **EMTP**: 使用TACS或MODELS
- [[emtp]] - EMTP软件
- **MATLAB/Simulink**: Simscape Electrical

### 多速率仿真

#### 分区策略
- **快速子系统**: 开关器件、保护电路
- **慢速子系统**: 控制环路、机械系统
- **接口处理**: 插值、预测校正

#### 速率比选择
$$R = \frac{\Delta t_{slow}}{\Delta t_{fast}} = 10 \sim 100$$

- [[multirate-method]] - 多速率方法
- [[co-simulation]] - 联合仿真

## 与整流器对比

| 特性 | 整流器 | 逆变器 |
|------|--------|--------|
| 功率流向 | AC→DC | DC→AC |
| 控制目标 | 直流电压稳定 | 交流电压/功率控制 |
| 并网要求 | 低（可离网） | 高（需满足电网标准） |
| 谐波责任 | 向电网注入谐波 | 需抑制输出谐波 |
| 功率因数 | 通常滞后，可调范围小 | 全范围可调，通常>0.95 |
| 保护要求 | 过流、过压保护 | 除基本保护外还需孤岛检测 |

## 相关模型

- [[vsc-model]] - 电压源换流器
- [[grid-side-converter]] - 网侧变流器
- `pwm-converter` - PWM变流器
- [[power-electronics]] - 电力电子
- `lcl-filter` - LCL滤波器
- [[pll-model]] - 锁相环

## 商业产品

| 厂商 | 主要产品 | 功率范围 | 应用领域 |
|------|----------|----------|----------|
| **SMA** | Sunny Central | 2.5-6.6 MW | 大型光伏 |
| **Siemens** | SINVERT | 100 kW - MW级 | 工业储能 |
| **ABB** | PVS800 | 100-2000 kW | 光伏/储能 |
| **Huawei** | SUN2000 | 3-300 kW | 组串式光伏 |
| **SolarEdge** | SE系列 | 3-100 kW | 户用/商用 |
| **Sungrow** | SG系列 | 3-8000 kW | 全场景覆盖 |

## 发展趋势

### 宽禁带器件应用
- **SiC/GaN普及**: 开关频率提升5-10倍
- **效率提升**: 峰值效率>99%
- **体积减小**: 磁性元件小型化

### 智能化控制
- **AI辅助控制**: 深度学习优化控制参数
- **预测性维护**: 基于运行数据的故障预警
- **虚拟电厂**: 聚合控制参与电力市场

### 高功率密度
- **模块化设计**: 功率单元并联
- **先进冷却**: 液冷、相变冷却
- **集成化**: 逆变器-变压器一体化

## 来源论文

参见 [[index]] 获取更多逆变器模型相关文献。

---

*本页面详细描述了逆变器模型的EMT仿真建模方法，涵盖拓扑结构、控制策略、调制技术及应用场景。*
