---
title: "基于MRSE-CNN的电力系统多任务暂态稳定自适应评估"
type: source
authors: ['吴俊勇', '史法顺', '李栌苏', '赵鹏杰', '张若愚']
year: 2025
journal: "电力自动化设备"
tags: ['emt']
created: "2026-04-13"
sources: ["EMT_Doc/27&28/基于MRSE-CNN的电力系统多任务暂态稳定自适应评估.pdf"]
---

# 基于MRSE-CNN的电力系统多任务暂态稳定自适应评估

**作者**: 吴俊勇; 史法顺; 李栌苏; 赵鹏杰; 张若愚
**年份**: 2025
**来源**: `27&28/基于MRSE-CNN的电力系统多任务暂态稳定自适应评估.pdf`

## 摘要

为解决暂态功角与暂态电压一体化评估中可靠性不足、在线更新耗时过长的问题，提出多任务暂态稳定自适应评估方法。利用变步长二分法从时间维度上构建暂态功角与暂态电压的稳定边界；提出一种融合多尺度残差挤压激励机制的多任务卷积神经网络，该网络直接面向量测数据，仅需 3 个采样点即可完成输入特征与稳定边界的映射，在保证快速性的基础上实现了高精度的边界拟合；通过引入自适应动态权重的 Huber 损失函数进一步增强模型在实际应用中的可靠性；在线应用时，通过迁移学习实现模型在负荷、拓扑、新能源 3 个维度下的自适应更新。在改进的 IEEE 39 节点系统中的验证结果表明，所提方法不仅兼顾快速性、准确性与可靠性，而且在未知场景下具备快速更新的能力。


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

工程需求是在线暂态安全评估不能只给“稳定/失稳”二分类，还要在故障发生后很短时间内同时判断暂态功角稳定和暂态电压稳定的安全裕度，以便为切机、切负荷、解列等控制预留决策时间。研究对象是电力系统故障后的量测时序数据到两类极限切除时间（CCT）边界的映射。难点在于功角与电压属于同一非线性暂态过程的不同表现，强耦合但以往常被分开建模；同时真实系统存在负荷、拓扑、新能源出力变化，离线训练模型在未知场景下容易退化，重新仿真制样与训练又耗时。本文贡献在于把功角和电压评估统一为多任务CCT边界回归问题，用变步长二分法生成两类时间安全边界标签；提出MRSE-CNN，用多尺度卷积、残差和SE注意力从少量连续量测中提取共享特征；再用自适应动态权重Huber损失区分漏判与误判代价，并通过迁移学习在负荷、拓扑、新能源维度进行快速更新。

### 2. 模型、算法与实现技术

方法的输入是监测母线在故障前后3个连续采样点的电压V、有功P、无功Q，按母线和采样时序拼接为特征向量；输出是暂态功角和暂态电压两条任务分支对应的CCT或稳定边界估计。离线阶段先由PSASP等暂态仿真程序改变故障切除时间，并用变步长二分法搜索功角、电压失稳临界点，得到监督学习标签。网络主体MRSE-CNN先用不同尺度的一维卷积核提取粗细不同的时序和空间关联特征，避免单一卷积核只能观察固定尺度特征；残差模块通过恒等映射缓解深层CNN训练中的梯度消失和退化；SE机制用全局平均池化得到通道统计量z，再经两层非线性映射生成通道权重s，并将权重乘回特征图，使与稳定边界更相关的通道被增强。多任务模块共享前端特征提取层，后接两个全连接预测头分别回归功角和电压边界。损失函数以Huber形式在小误差区保持二次平滑、大误差区降低离群点影响，并根据预测CCT与真实CCT差值d动态调整惩罚：对可能把失稳判为稳定的漏判提高代价，对保守误判控制代价，从而把工程风险偏好嵌入训练目标。在线阶段采用冻结特征提取层、微调预测层的迁移方式，使已有特征知识适配新场景边界。

### 3. 验证、优势与不足

页面整理显示，作者通过离线暂态仿真构建样本集，在改进IEEE 39节点系统上进行训练、消融和迁移学习验证，并进一步给出中国某省级500 kV互联电网算例；仿真与制样工具包括Python调用PSASP，深度学习部分由常规深度学习框架实现。对比对象包括传统1D-CNN、ResNet、不同损失函数以及重新训练式更新；指标包括CCT回归的MAE/MSE、稳定分类准确率、漏判率、误判率、迁移所需样本数和更新时间。已有页面给出的量化结果显示，MRSE-CNN在IEEE 39节点测试中电压、功角MAE约为7.0×10⁻³和7.2×10⁻³，改进Huber损失后两类任务准确率约98%以上，迁移方案可在约12 s量级完成更新，并减少新场景样本需求。优势主要体现在：仅用3个采样点即可输出两类稳定边界；多任务共享特征避免功角、电压割裂评估；损失函数显式考虑漏判风险；迁移学习针对负荷、拓扑、新能源变化缩短在线重训练空窗。从验证范围看，结论仍受故障类型、采样间隔、测点配置、仿真模型精度和训练场景覆盖约束；提供材料未证明其可直接用于电磁暂态实时仿真器、保护装置硬实时部署或原文未覆盖的大规模电力电子控制交互场景。

### 4. 价值、认知与可复用场景

这项工作的主要认知价值在于把暂态功角和暂态电压从两个孤立AI分类任务，转化为共享量测输入、共享特征提取、分别输出CCT安全边界的多任务回归问题，使“是否稳定”和“离边界多远”能够统一表达。它适合被后续暂态安全评估、在线安全裕度预测、智能紧急控制触发、样本高成本场景下的迁移学习页面复用，也可作为多尺度卷积、SE注意力和代价敏感损失在电力系统动态安全中的组合案例。使用时应把它定位为数据驱动的快速边界拟合器，而不是机理暂态仿真的替代品；不宜直接外推到未仿真制样的故障类型、未布置量测的母线集合、不同时间步长的EMT模型或未经校验的新能源控制策略。

### 证据边界

- 题名、作者、摘要、关键词、研究动机、MRSE-CNN组成、SE公式、多任务思想和Huber损失动机来自给定原文片段，可作为较强证据。
- 3个采样点、变步长二分法构建功角与电压CCT边界、负荷/拓扑/新能源三维迁移来自摘要和页面整理，属于本文核心主张。
- IEEE 39节点验证由摘要直接确认；实际省级500 kV电网、具体MAE/MSE、准确率、漏判率、迁移秒级耗时等数值来自当前页面已有抽取，需回原文实验表图复核后再作为严格引用。
- 页面称离线机电/电磁暂态仿真并列，但给出的工具为PSASP；从现有材料看，尚不能确认其覆盖详细EMT开关过程、实时仿真器或硬件在环验证。
- 缺少可核验的完整故障集合、测点选择规则、采样频率、训练/测试划分、噪声与坏数据处理、不同保护控制策略下的泛化实验。
- 迁移学习有效性已在页面列出的负荷、拓扑、新能源维度描述，但未证明对组合极端场景、连锁故障、控制器参数大幅变化或跨区域电网直接泛化。
<!-- deep-review:end -->
## 核心贡献

- 问题定位：为解决暂态功角与暂态电压一体化评估中可靠性不足、在线更新耗时过长的问题，提出多任务暂态稳定自适应评估方法。利用变步长二分法从时间维度上构建暂态功角与暂态电压的稳定边界；
- 方法机制：本文提出一种基于MRSE-CNN的电力系统多任务暂态稳定自适应评估方法。首先，利用变步长二分法在时间维度上求解极限切除时间（CCT），构建暂态功角与电压的安全边界标签。其次，设计融合多尺度一维卷积、残差模块与多注意力（SE）机制的MRSE-CNN网络，直接以故障前后3个连续采样点的母线电压、有功及无功功率为输入，实现高维非线性特征到CCT边界的精准映射。
- 验证证据：离线机电/电磁暂态仿真数据构建样本集，结合深度学习框架进行模型训练、消融实验与迁移学习对比验证；改进IEEE 39节点系统（10机39节点）及中国某省级500kV实际互联电网（61台发电机、131条母线、229条交流线路、3条直流线路）；
- 量化与结论：多尺度卷积与多注意力机制使电压与功角评估MAE分别降至7.0×10⁻³与7.2×10⁻³，MSE分别降至1.1×10⁻⁴与1.2×10⁻⁴。；改进Huber损失使分类准确率提升至98.54%（电压）和98.43%（功角），漏判率分别降至0.92%和1.00%，且误判率同步下降至2.07%和2.21%。；迁移学习方案5仅需11.91s完成模型更新，较重新训练（28.
- 适用边界：适用于理解本文 27&28/基于MRSE-CNN的电力系统多任务暂态稳定自适应评估 （2025） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。；适用于以 多尺度一维卷积、挤压-激励机制、残差网络 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。

## 使用的方法

- [[多尺度一维卷积|多尺度一维卷积]]
- [[挤压-激励机制|挤压-激励机制]]
- [[残差网络|残差网络]]
- [[多任务学习|多任务学习]]
- [[自适应动态权重huber损失|自适应动态权重Huber损失]]
- [[迁移学习|迁移学习]]
- [[变步长二分法|变步长二分法]]

## 涉及的模型

- [[发电机六阶模型|发电机六阶模型]]
- [[综合负荷模型|综合负荷模型]]
- [[改进ieee-39节点系统|改进IEEE 39节点系统]]

## 相关主题

- [[暂态稳定评估|暂态稳定评估]]
- [[暂态功角稳定|暂态功角稳定]]
- [[暂态电压稳定|暂态电压稳定]]
- [[极限切除时间|极限切除时间]]
- [[在线自适应更新|在线自适应更新]]
- [[深度学习应用|深度学习应用]]

## 主要发现

- 多尺度卷积与多注意力机制使电压与功角评估MAE分别降至7.0×10⁻³与7.2×10⁻³。
- 仅需故障后3个连续采样点即可完成评估，兼顾毫秒级快速响应与高精度边界拟合。
- 迁移学习微调策略在未知场景下显著缩短模型更新耗时，有效维持评估准确率。

## 方法细节

### 方法概述

本文提出一种基于MRSE-CNN的电力系统多任务暂态稳定自适应评估方法。首先，利用变步长二分法在时间维度上求解极限切除时间（CCT），构建暂态功角与电压的安全边界标签。其次，设计融合多尺度一维卷积、残差模块与多注意力（SE）机制的MRSE-CNN网络，直接以故障前后3个连续采样点的母线电压、有功及无功功率为输入，实现高维非线性特征到CCT边界的精准映射。为提升工程可靠性，提出自适应动态权重Huber损失函数，结合MSE与MAE优势降低离群点敏感度，并根据预测偏差动态放大漏判代价、抑制误判。最后，引入迁移学习微调策略，在负荷、拓扑及新能源渗透率三个未知维度下，通过冻结特征提取层并微调预测层，实现模型参数的快速自适应更新，兼顾毫秒级在线评估的快速性、高精度与强泛化能力。

### 数学公式

**公式1**: $$$z_n = \frac{1}{AB} \sum_{i=1}^{A} \sum_{j=1}^{B} u_n(i,j)$$$

*SE机制挤压操作：通过全局平均池化压缩特征空间，获取各通道的多维统计量*

**公式2**: $$$s = \sigma(W_2 \varepsilon(W_1 z))$$$

*SE机制激励操作：通过两层全连接与非线性激活挖掘通道间依赖关系，生成通道权重*

**公式3**: $$$x_n = u_n s_n$$$

*SE机制放缩操作：将原始特征图与对应通道权重相乘，实现重要特征增强与非重要特征抑制*

**公式4**: $$$H(x) = \begin{cases} \frac{1}{2}x^2 & |x| \le \alpha \\ |x| - \frac{1}{2}\alpha & |x| > \alpha \end{cases}$$$

*基础Huber损失函数：结合MSE与MAE优点，在阈值α内为二次函数保证平滑收敛，阈值外为线性函数降低离群点敏感度*

**公式5**: $$$L_{\text{loss}} = \begin{cases} \frac{d}{|d|} e^{H(x)} & d \ge 0 \\ \frac{d}{|d|} (1 - e^{H(x)}) & d < 0 \end{cases}$$$

*自适应动态权重损失：d为预测CCT与真实CCT差值，d≥0时动态放大漏判惩罚，d<0时控制误判代价，实现代价敏感学习*

**公式6**: $$$F = [V_1, P_1, Q_1, \dots, V_o, P_o, Q_o]$$$

*输入特征向量：由o条监测母线的电压、有功、无功功率在t个采样点上的时序数据拼接而成*

### 算法步骤

1. 离线样本构建：调用PSASP软件设置故障时刻与切除时间，采用变步长二分法遍历求解各工况下的暂态功角与电压CCT，生成稳定/失稳标签及安全裕度数据集。

2. 特征提取与多尺度卷积：截取故障发生前后3个连续采样点（如1.00s-1.02s）的母线电气量，按母线维度分离后输入多尺度一维卷积层，融合不同感受野（如核大小1、3、5）的粗细粒度时序特征。

3. 残差与多注意力增强：特征经恒等映射残差模块防止深层网络梯度消失，随后通过多尺度SE机制进行全局平均池化（挤压）、全连接非线性映射（激励）与通道加权（放缩），实现多注意力特征融合与更新。

4. 多任务回归训练：展平特征后接入双分支全连接层，分别输出功角与电压CCT预测值。采用自适应动态权重Huber损失计算误差，通过AdamW优化器迭代更新网络参数，实现一体化评估。

5. 在线自适应更新：实时监测模型在未知场景的性能退化，冻结预训练的特征提取层参数，仅使用少量新场景样本微调多任务预测层，完成负荷、拓扑或新能源维度的知识迁移与边界重校准。

### 关键参数

- **batch_size**: 32

- **initial_learning_rate**: 0.005

- **learning_rate_decay**: 0.99

- **epochs**: 200

- **Huber_alpha**: 0.04

- **sampling_points**: 3

- **optimizer**: AdamW

- **transfer_scheme**: 方案5（冻结特征提取层，微调多任务预测层）

## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| IEEE 39节点原系统回归评估 | MRSE-CNN在测试集上实现高精度CCT拟合，电压评估MAE为7.0×10⁻³、MSE为1.1×10⁻⁴；功角评估MAE为7.2×10⁻³、MSE为1.2×10⁻⁴。 | 相比传统1D-CNN（MAE 9.5×10⁻³）和ResNet（MAE 9.1×10⁻³），回归误差降低约20%~25%，且仅需3个采样点即可输出结果。 |

| 负荷维度未知场景迁移(L1-L4) | 面对高负荷或高感应电动机占比场景，模型初始准确率降至93%。启动迁移后，仅需36个样本即可将准确率恢复至95%以上，最终达99%。 | 较全量重新训练模式，样本需求量减少80%以上，在线更新耗时缩短至11.38s，效率提升超2倍。 |

| 拓扑维度未知场景迁移(T2-T4) | 在严重拓扑变化场景T4下，初始准确率降至81%。通过84个样本微调，准确率快速恢复至95%以上。 | 相比重新训练需数百样本与数十秒耗时，微调迁移在12秒内完成知识继承，大幅缩短监测空窗期。 |

| 实际省级500kV互联电网测试 | 在61机131母线大规模实际系统中，电压MAE为5.65×10⁻³，功角MAE为6.23×10⁻³，分类准确率保持在98.52%（电压）与98.23%（功角）。 | 系统规模扩大3倍以上，但评估精度未发生衰减，验证了方法在复杂实际电网中的强鲁棒性与工程适用性。 |

## 量化发现

- 多尺度卷积与多注意力机制使电压与功角评估MAE分别降至7.0×10⁻³与7.2×10⁻³，MSE分别降至1.1×10⁻⁴与1.2×10⁻⁴。
- 改进Huber损失使分类准确率提升至98.54%（电压）和98.43%（功角），漏判率分别降至0.92%和1.00%，且误判率同步下降至2.07%和2.21%。
- 迁移学习方案5仅需11.91s完成模型更新，较重新训练（28.76s）效率提升2.41倍；所需样本量从513个锐减至176个，仿真数据生成效率提升2.9倍。
- 仅需故障后3个连续采样点（约20ms）即可完成评估，实现毫秒级快速响应与高精度边界拟合。
- 在实际500kV省级电网中，电压与功角评估准确率均稳定在98%以上，漏判率控制在1.23%以内，验证了方法不受系统规模限制。

## 关键公式

### 自适应动态权重Huber损失函数

$$$L_{\text{loss}} = \begin{cases} \frac{d}{|d|} e^{H(x)} & d \ge 0 \\ \frac{d}{|d|} (1 - e^{H(x)}) & d < 0 \end{cases}$$$

*用于多任务回归训练阶段，根据预测CCT与真实CCT的偏差方向（漏判d≥0或误判d<0）动态分配损失权重，解决工程中漏判代价远高于误判的问题。*

### 挤压-激励(SE)通道注意力公式

$$$s = \sigma(W_2 \varepsilon(W_1 z))$$$

*用于多尺度卷积特征提取后，通过全局统计与非线性映射生成通道权重，使网络聚焦于对暂态稳定边界影响最大的电气量特征通道。*

## 验证详情

- **验证方式**: 离线机电/电磁暂态仿真数据构建样本集，结合深度学习框架进行模型训练、消融实验与迁移学习对比验证
- **测试系统**: 改进IEEE 39节点系统（10机39节点）及中国某省级500kV实际互联电网（61台发电机、131条母线、229条交流线路、3条直流线路）
- **仿真工具**: Python调用PSASP软件进行暂态仿真与CCT求解，基于PyTorch/TensorFlow等深度学习框架实现MRSE-CNN网络训练与迁移微调
- **验证结果**: 模型在标准测试集上实现高精度CCT回归（MAE<0.0072），分类准确率>98%；在负荷、拓扑、新能源未知场景下，通过冻结特征层微调预测层，仅需数十至百余样本即可在12秒内恢复95%以上准确率，显著优于全量重新训练；在实际大电网中保持同等精度与可靠性，验证了方法兼顾快速性、准确性、可靠性与在线自适应能力。

## 适用边界

### 适用条件

- 适用于理解本文 `27&28/基于MRSE-CNN的电力系统多任务暂态稳定自适应评估`（2025） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 多尺度一维卷积、挤压-激励机制、残差网络 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：提出MRSE-CNN网络，仅需3个采样点即可高精度拟合暂态功角与电压稳定边界。

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 作者元数据仍需回到 PDF 首页或 metadata.json 复核。
- 摘要抽取偏短，可能没有覆盖完整问题定义、方法和验证结论。
- 源文件路径：`["EMT_Doc/27&28/基于MRSE-CNN的电力系统多任务暂态稳定自适应评估.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
