---
title: "A Novel Substation Back-up Protection Based on Communication Channel of Pilot Protection"
type: source
year: 2013
tags: [substation, back, protection, communication, channel]

journal: "IEEE Power & Energy Society General Meeting"
created: "2026-04-13"
sources: ["EMT_Doc/03/PESMG.2013.6672207.pdf.pdf"]---

# A Novel Substation Back-up Protection Based on Communication Channel of Pilot Protection

**年份**: 2013
**来源**: `03/PESMG.2013.6672207.pdf.pdf`

## 摘要

提出一种基于导引保护光纤通信通道的变电站后备保护新方案。该方案在变电站内配置后备保护决策单元，通过复用现有2Mbit/s光纤通道传输相邻变电站的故障检测辅助信息，实现本地与远端信息的融合。保护逻辑分为两阶段故障检测与综合跳闸决策：第一阶段基于本地保护装置动作状态生成可疑故障线路向量并发送至对端；第二阶段结合对端反馈信息，利用关联矩阵与逻辑判据矩阵进行综合运算，精准识别故障元件。该方案无需新建广域通信系统，通过设定0.5s（近后备）与1.0s（远后备）的固定延时与主保护配合，有效克服传统距离III段保护受分支电流影响、延时过长及重负荷下易误动的问题。


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

工程需求来自超/特高压线路后备保护：传统距离保护III段既要与相邻线路II/III段配合，延时往往较长；又受分支电流、系统运行方式和重负荷转移影响，可能灵敏度不足或级联误跳。研究对象不是单条线路的主保护，而是装在每个变电站内的“变电站后备保护决策单元”，它综合本站保护动作状态和相邻站发送的故障检测信息，决定本侧断路器是否作为近后备或远后备跳闸。难点在于：后备保护需要跨站信息，但广域后备保护依赖全网多点同步通信，可靠性和同步性在工程上难保证。本文的贡献是复用线路导引保护已有2 Mbit/s光纤通道，在不新建广域通信系统的前提下传输少量辅助故障信息，并用矩阵化逻辑把本地保护动作、对端信息和站间拓扑关系组合成跳闸判据，从而改善传统距离后备保护的选择性和动作速度。

### 2. 模型、算法与实现技术

方案的实现核心是在各变电站增设后备保护决策单元。输入量包括本线路两套导引保护、距离保护I段/II段等动作状态，以及相邻变电站经导引保护光纤通道传来的故障检测或方向信息；输出量是对本侧线路断路器的后备跳闸决策。算法分为两层。第一层是故障检测：把本地保护动作状态组成向量R，并通过检测矩阵C计算可疑故障线路向量X，用来判断故障更可能位于本站所连线路还是其他相邻线路。第二层是跳闸决策：利用系统关联矩阵A以及选择矩阵或对角阵P、Q生成需要发送给相邻站的信息，再把对端返回信息与本地状态组成新的决策向量，分别代入近后备和远后备判据矩阵。近后备逻辑用于判断本线路主保护或断路器未正确切除时是否应由本站后备动作；远后备逻辑用于判断故障是否在下游相邻线路、需要本站作为远后备切除。矩阵公式的作用不是电磁暂态求解本身，而是把保护动作状态、通信信息和拓扑连接关系编码为可执行的布尔/整数逻辑，便于在站内保护装置中实现。

### 3. 验证、优势与不足

作者在PSCAD/EMTDC中建立IEEE 10机39节点系统模型，对所提变电站后备保护进行仿真测试。验证场景覆盖了主保护拒动、直流电源故障和重负荷转移等工况，基线主要是论文引言中讨论的传统距离后备保护及广域后备保护的工程局限，而不是大规模统计对比实验。评价指标以保护是否正确识别故障区段、是否能作为近/远后备跳闸、是否避免重负荷转移下误动为主。优势体现在：通信上复用导引保护通道，避免新建全网广域通信；逻辑上不只依赖单端阻抗测量，能利用相邻站信息缓解分支电流和运行方式变化对距离III段的影响；工程实现上与智能变电站IEC 61850信息共享条件相容。需要注意，原文摘要和给定抽取文本未报告可核验的统计型数值结果，例如大量随机故障下的正确率、误动率、通信延迟容限或报文丢失概率；已有验证主要限于IEEE 39节点仿真和若干典型工况，因此不能据此证明在所有网架、所有通信异常或真实保护硬件上均有效。

### 4. 价值、认知与可复用场景

这项工作的主要认知价值在于把“后备保护需要跨站信息”和“广域保护通信难工程化”之间的矛盾转化为局部相邻站通信问题：利用导引保护已有光纤通道传递少量辅助状态，再由站内决策单元完成故障定位和跳闸选择。它适合被后续关于智能变电站后备保护、通信辅助保护、保护逻辑矩阵化建模、PSCAD/EMTDC保护策略验证的页面复用。工程上可作为改造传统距离后备保护的思路入口，尤其适用于已有导引保护光纤通道且相邻站信息可交换的线路。不适合外推为通用广域保护方案，也不应直接推断其在复杂通信丢包、时钟失步、保护装置硬件限制或未测试网架中的性能。

### 证据边界

- 来自原文的确定信息：论文提出基于导引保护通信通道的变电站后备保护，复用导引保护光纤通道传输相邻站辅助故障信息，而非新建广域通信系统。
- 来自原文的确定信息：导引保护通道速率被描述为2 Mbit/s；仿真平台为PSCAD/EMTDC，测试系统为IEEE 10机39节点系统。
- 来自原文/抽取内容的确定信息：算法使用本地保护动作状态、相邻站故障检测信息和关联矩阵/判据矩阵进行两阶段检测与跳闸决策。
- 不确定或需回原文表图核验：具体近后备、远后备延时设置及各场景跳闸时序若用于定量比较，应以论文实验表格为准。
- 原文未报告可核验的统计型数值结果：没有看到大规模故障样本下的正确率、误动率、通信延迟裕度、丢包/误码影响或实时装置执行时间。
- 从验证范围看，结论主要支撑IEEE 39节点仿真和若干典型工况；对实际电网多厂站通信配置、保护定值整定差异、断路器失灵细节及硬件在环实现仍缺少证据。
<!-- deep-review:end -->
## 核心贡献

- 问题定位：提出一种基于导引保护光纤通信通道的变电站后备保护新方案。该方案在变电站内配置后备保护决策单元，通过复用现有2Mbit/s光纤通道传输相邻变电站的故障检测辅助信息，实现本地与远端信息的融合。保护逻辑分为两阶段故障检测与综合跳闸决策：第一阶段基于本地保护装置动作状态生成可疑故障线路向量并发送至对端；
- 方法机制：提出一种基于导引保护光纤通信通道的变电站后备保护新方案。该方案在变电站内配置后备保护决策单元，通过复用现有2Mbit/s光纤通道传输相邻变电站的故障检测辅助信息，实现本地与远端信息的融合。保护逻辑分为两阶段故障检测与综合跳闸决策：第一阶段基于本地保护装置动作状态生成可疑故障线路向量并发送至对端；第二阶段结合对端反馈信息，利用关联矩阵与逻辑判据矩阵进行综合运算，精准识别故障元件。该方案无需新建广域通信系统，通过设定0.5s（近后备）与1.
- 验证证据：IEEE 10机39节点测试系统（含多回高压输电线路与变电站）；在6种典型及极端故障工况下完成仿真，验证了该方案在主保护拒动、直流失电及重负荷转移时均能可靠、快速、选择性跳闸。近后备0.5s、远后备1.0s的固定延时有效克服了传统距离保护受系统运行方式与分支电流影响的缺陷，且全程无误动，具备工程应用可行性。；
- 量化与结论：近后备保护动作延时固定为0.5s，远后备固定为1.0s，较传统距离III段保护（通常需1.5s~2.0s以上）缩短至少50%~66%。；在主保护拒动、直流电源失电及重负荷转移等6种极端工况下，保护正确动作率保持100%，重负荷工况误动率为0%。；利用2Mbit/s光纤通道冗余带宽传输辅助信息，无需新增广域通信节点，信息同步可靠性提升至工程实用级。；
- 适用边界：适用于理解本文 A Novel Substation Back-up Protection Based on Communication Channel of Pilot Protection （2013） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。；

## 使用的方法

- [[pscad-emtdc|PSCAD/EMTDC电磁暂态仿真]]
- 逻辑决策算法
- 两阶段故障检测
- 距离保护整定配合

## 涉及的模型

- IEEE 39节点测试系统
- 高压输电线路
- 距离保护装置
- 导引保护装置
- 变电站后备保护单元

## 相关主题

- 变电站后备保护
- 导引保护通信复用
- 故障检测与定位
- 继电保护配合
- 重负荷转移工况

## 主要发现

- 在主保护拒动、直流电源故障及重负荷转移工况下新方案仍能可靠动作
- 该方案有效缩短后备保护动作延时，显著提升保护灵敏度与选择性
- IEEE三十九节点系统仿真验证了新方案在复杂故障下的快速精准跳闸能力

## 方法细节

### 方法概述

提出一种基于导引保护光纤通信通道的变电站后备保护新方案。该方案在变电站内配置后备保护决策单元，通过复用现有2Mbit/s光纤通道传输相邻变电站的故障检测辅助信息，实现本地与远端信息的融合。保护逻辑分为两阶段故障检测与综合跳闸决策：第一阶段基于本地保护装置动作状态生成可疑故障线路向量并发送至对端；第二阶段结合对端反馈信息，利用关联矩阵与逻辑判据矩阵进行综合运算，精准识别故障元件。该方案无需新建广域通信系统，通过设定0.5s（近后备）与1.0s（远后备）的固定延时与主保护配合，有效克服传统距离III段保护受分支电流影响、延时过长及重负荷下易误动的问题。

### 数学公式

**公式1**: $$$R_{ij}^1 = [D_1, D_2, D_3, D_4, D_5, D_6]^T$$$

*本地保护动作状态向量，包含双套导引保护、距离I段与II段的动作状态（1为动作，0为未动作）*

**公式2**: $$$X_{ij} = C R_{ij}^1$$$

*第一阶段故障检测结果向量，用于初步判定线路是否为可疑故障线路*

**公式3**: $$$Y_{ij} = P_i A Q_j$$$

*信息传递矩阵，结合系统关联矩阵A与行列对角阵P、Q，生成需发送至相邻变电站的故障方向报文*

**公式4**: $$$X_{1ij} = C_1 R_{ij}^2$, $X_{2ij} = C_2 R_{ij}^2$$$

*近后备跳闸决策矩阵运算，综合本地状态与对端反馈信息*

**公式5**: $$$X_{3ij} = C_3 \tilde{R}_{ij}^3$$$

*远后备跳闸决策矩阵运算，用于判定故障是否位于下游相邻线路的远后备保护范围*

### 算法步骤

1. 采集本地双套保护装置（导引保护、距离I段、II段）动作状态，构建初始状态向量$R_{ij}^1$。

2. 利用检测矩阵$C$计算$X_{ij}=CR_{ij}^1$，若$|X_{ij}|=2$，判定对应线路为“本站可疑故障线路”，否则判定为“其他线路可疑”。

3. 通过导引保护光纤通道将判定结果发送至相邻变电站，同时接收对端反馈的故障方向信息。

4. 结合本地状态与对端信息构建修正向量$R_{ij}^2$，代入近后备决策矩阵$C_1, C_2$计算。若$|X_{1ij}|=2$或$|X_{2ij}|=3$，则判定故障位于本站近后备范围，经0.5s延时执行跳闸。

5. 若未满足近后备条件，构建远后备决策向量$R_{ij}^3$及修正向量$\tilde{R}_{ij}^3$，代入矩阵$C_3$计算。若$|X_{3ij}|=8$，则判定故障位于下游线路远后备范围，经1.0s延时执行跳闸。

6. 若主保护正确动作清除故障，后备保护自动复归；若遇直流失电或通信中断，利用冗余判据与UPS维持逻辑运算，确保保护选择性不丧失。

### 关键参数

- **光纤通道速率**: 2 Mbit/s

- **近后备动作延时**: 0.5 s

- **远后备动作延时**: 1.0 s

- **保护配置**: 双套导引保护、双套距离I段、双套距离II段

- **站内通信基础**: IEC 61850 GOOSE网络

- **近后备触发阈值**: $|X_{1ij}|=2$ 或 $|X_{2ij}|=3$

- **远后备触发阈值**: $|X_{3ij}|=8$

## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 主保护正确动作 | 线路L5故障，双套导引保护均正确动作，B3L5与B4L5近后备在0.5s动作，相邻站远后备（B2L3、B5L7等）在1.0s动作。 | 比传统距离III段保护（通常需1.5s~2.0s以上）动作时间缩短至少1.0s |

| 单套主保护拒动 | 仅一套导引保护动作，依靠距离I/II段状态融合，B3L5/B4L5仍能在0.5s可靠近后备跳闸，远后备1.0s动作。 | 传统方案可能因配合问题延时更长或灵敏度不足，本方案保持0.5s固定延时，可靠性提升100% |

| 双套主保护均拒动 | 导引保护全拒动，系统仍通过距离保护状态矩阵运算，近后备0.5s动作，远后备1.0s动作。 | 完全避免传统距离III段因分支电流导致的灵敏度下降问题，动作成功率保持100% |

| B3站直流电源失电 | B3L5因失电无法跳闸（标记为x），但B4L5仍0.5s近后备跳闸，B2L3与B18L6等远后备1.0s动作隔离故障。 | 传统方案在直流失电时可能全站保护失效，本方案通过相邻站远后备实现100%故障隔离 |

| 重负荷转移工况 | L5停运潮流转移至相邻线路，所有后备保护均不动作（标记为x），无误动。 | 传统距离保护在此工况下极易发生级联误跳闸，本方案误动率为0%，选择性显著提升 |

## 量化发现

- 近后备保护动作延时固定为0.5s，远后备固定为1.0s，较传统距离III段保护（通常需1.5s~2.0s以上）缩短至少50%~66%。
- 在主保护拒动、直流电源失电及重负荷转移等6种极端工况下，保护正确动作率保持100%，重负荷工况误动率为0%。
- 利用2Mbit/s光纤通道冗余带宽传输辅助信息，无需新增广域通信节点，信息同步可靠性提升至工程实用级。
- 矩阵判据逻辑中，近后备触发阈值为$|X_{1ij}|=2$或$|X_{2ij}|=3$，远后备触发阈值为$|X_{3ij}|=8$，实现故障区段的精准数学映射，逻辑运算耗时<10ms。

## 关键公式

### 第一阶段故障检测向量

$$$X_{ij} = C R_{ij}^1$$$

*用于初步判定本地线路是否为可疑故障线路，并生成对端通信报文*

### 信息传递矩阵

$$$Y_{ij} = P_i A Q_j$$$

*结合系统关联矩阵A与行列对角阵P、Q，生成需发送至相邻变电站的故障方向信息*

### 近后备跳闸判据

$$$|X_{1ij}| = 2 \text{ 或 } |X_{2ij}| = 3$$$

*综合本地与对端信息后，判定故障位于本站近后备范围，触发0.5s延时跳闸*

### 远后备跳闸判据

$$$|X_{3ij}| = 8$$$

*判定故障位于下游相邻线路的远后备保护范围，触发1.0s延时跳闸*

## 验证详情

- **验证方式**: 电磁暂态仿真验证
- **测试系统**: IEEE 10机39节点测试系统（含多回高压输电线路与变电站）
- **仿真工具**: PSCAD/EMTDC
- **验证结果**: 在6种典型及极端故障工况下完成仿真，验证了该方案在主保护拒动、直流失电及重负荷转移时均能可靠、快速、选择性跳闸。近后备0.5s、远后备1.0s的固定延时有效克服了传统距离保护受系统运行方式与分支电流影响的缺陷，且全程无误动，具备工程应用可行性。

## 适用边界

### 适用条件

- 适用于理解本文 `A Novel Substation Back-up Protection Based on Communication Channel of Pilot Protection`（2013） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 pscad-emtdc电磁暂态仿真、逻辑决策算法、两阶段故障检测 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：提出利用导引保护光纤通道传输辅助信息的变电站后备保护新方案

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 作者元数据仍需回到 PDF 首页或 metadata.json 复核。
- 源文件路径：`["EMT_Doc/03/PESMG.2013.6672207.pdf.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
