---
title: "A waveform-dependence lightning impulse corona model in PSCAD/EMTDC for investigating surge propagation on transmission lines"
type: source
authors: ['Yudong Jiang']
year: 2024
journal: "Electric Power Systems Research"
tags: ['transmission-line', 'pscad']
created: "2026-04-13"
sources: ["EMT_Doc/05/Jiang 等 - 2024 - A waveform-dependence lightning impulse corona model in PSCADEMTDC for investigating surge propagat.pdf"]
---

# A waveform-dependence lightning impulse corona model in PSCAD/EMTDC for investigating surge propagation on transmission lines

**作者**: Yudong Jiang
**年份**: 2024
**来源**: `05/Jiang 等 - 2024 - A waveform-dependence lightning impulse corona model in PSCADEMTDC for investigating surge propagat.pdf`

## 摘要

本文提出一种波形依赖型雷电冲击电晕模型，核心在于通过临界体积法动态计算起晕延时，并引入电离弛豫过程修正空间电荷的瞬态生成。模型将电晕效应等效为并联在输电线路节点上的非线性电容与单向导通二极管支路。针对传统电磁暂态程序中非线性电容求解易引发迭代收敛慢的问题，设计了一种无迭代等效算法：利用梯形积分法将时变电晕电容离散化为并联电阻与历史电流源的组合，直接替换PSCAD/EMTDC中的节点导纳矩阵元素。该算法避免了电压-电容耦合迭代，显著提升了仿真速度与稳定性，可高效模拟不同波前/波尾时间冲击波在输电线路上的传播衰减与畸变。


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

工程需求是：在雷电过电压和绝缘配合计算中，不能只把输电线路看成线性分布参数线路，因为导线附近电场超过临界值后会发生电晕，空间电荷会吸收能量并改变冲击波峰值、波前时间和波形。研究对象是不同波前/波尾雷电冲击在架空输电线路上传播时的电晕衰减与畸变。难点在于电晕不是固定阈值、固定电容现象：起晕存在与波形有关的延时，空间电荷建立也有电离弛豫过程；同时电晕电容随电压和时间非线性变化，直接放入EMT程序容易引入迭代求解。本文的贡献是把临界体积法用于动态计算起晕延时，并把电离弛豫纳入空间电荷生成，从而得到随冲击波形变化的电晕电荷和电晕电容；同时给出可嵌入PSCAD/EMTDC的免迭代实现，使该物理模型能用于线路雷电行波仿真。

### 2. 模型、算法与实现技术

模型把电晕效应等效为线路节点上的附加电晕支路，其核心状态量是导线电压/电场、起晕延时、空间电荷线密度、电晕电容和电晕支路电流；输入是线路几何、空气/导线参数以及雷电冲击波形，输出是每个时间步的电晕电荷、电容以及对线路节点方程的等效注入。起晕部分采用临界体积法：在导线周围满足电子雪崩或电离条件的区域内，根据局部电场估计起晕概率或延时，因此陡波、缓波不会被迫使用同一个起晕时刻。空间电荷部分加入电离弛豫，使电荷不是在电压越过阈值后瞬时达到稳态，而是按弛豫过程逐步建立。随后由相邻时间步的电荷—电压增量得到瞬时电晕电容。实现上，页面给出的算法用梯形积分把时变电容支路改写为等效电导/电阻与历史电流源的诺顿形式，再更新PSCAD/EMTDC节点导纳矩阵；这样外部网络求解器看到的是线性等效支路，避免在每个时间步反复迭代电压与非线性电容。

### 3. 验证、优势与不足

作者的验证思路是把PSCAD/EMTDC中的模型输出与文献中已有的测量结果比较，原文摘要明确说明用于验证的是仿真结果与文献实测结果的对比；页面已有整理还提到Q-V曲线和输电线路冲击传播波形两类证据。可确认的工具是PSCAD/EMTDC，验证指标应包括电晕电荷—电压关系、起晕行为以及沿线冲击波峰值衰减和波形畸变。相对传统方法，优势不只是“精度提高”，而是模型能把波形对起晕延时和空间电荷生成速度的影响带入EMT仿真，避免把所有冲击波形都映射到同一个固定延时或经验Q-V函数；免迭代等效也使非线性电晕支路更容易接入通用电磁暂态程序。从验证范围看，当前证据没有给出可核验的误差表、运行时间统计或所有实验参数，因此不能断言任意线路、电压等级、极性、气象条件和多导体耦合场景都同样准确。文中结论主要约束在作者算例和文献测量覆盖的雷电冲击传播问题内。

### 4. 价值、认知与可复用场景

这项工作的主要认知价值是把“电晕造成行波衰减”进一步细化为“衰减和畸变依赖冲击波形、起晕延时和空间电荷弛豫过程”。它适合用于雷电过电压传播、线路入口波形估计、变电站绝缘配合前端波形修正，以及后续比较不同电晕模型在EMT程序中实现方式的页面复用。它也可作为在PSCAD/EMTDC中嵌入非线性电晕支路的建模入口。不适合直接外推到未验证的实时仿真步长、复杂多回线路、强风雨污秽条件、先导发展全过程或电晕声光化学效应；这些问题需要额外模型和实验支撑。

### 证据边界

- 原文摘要明确支持：模型考虑临界体积法计算起晕延时、电离弛豫过程、可在PSCAD/EMTDC中用于不同波形雷电冲击电晕电容和电荷计算。
- 原文摘要明确支持：作者通过与文献测量结果比较来验证模型，并研究波形对传播衰减和畸变的影响。
- 当前给出的原文片段没有展示具体表格、图号数据或误差统计；因此“误差小于某数值”“运行时间缩短某比例”等量化说法在本页不能作为可核验证据。
- 免迭代实现的具体梯形积分、诺顿等效和节点导纳替换流程来自页面已有整理；若用于正式引用，应回查论文方法章节确认公式编号、历史电流源更新方式和时间步约束。
- 验证边界从现有证据看主要是文献测量场景下的Q-V或线路传播对比；尚不能证明该模型适用于任意多导体布置、任意极性组合、复杂地形或气象条件。
- 页面提到的波前时间线性增加、峰值衰减率随距离放缓等趋势与摘要一致，但具体数值需要原文结果图表支撑后才能用于工程定量设计。
<!-- deep-review:end -->
## 核心贡献

- 问题定位：本文提出一种波形依赖型雷电冲击电晕模型，核心在于通过临界体积法动态计算起晕延时，并引入电离弛豫过程修正空间电荷的瞬态生成。模型将电晕效应等效为并联在输电线路节点上的非线性电容与单向导通二极管支路。
- 方法机制：本文提出一种波形依赖型雷电冲击电晕模型，核心在于通过临界体积法动态计算起晕延时，并引入电离弛豫过程修正空间电荷的瞬态生成。模型将电晕效应等效为并联在输电线路节点上的非线性电容与单向导通二极管支路。针对传统电磁暂态程序中非线性电容求解易引发迭代收敛慢的问题，设计了一种无迭代等效算法：利用梯形积分法将时变电晕电容离散化为并联电阻与历史电流源的组合，直接替换PSCAD/EMTDC中的节点导纳矩阵元素。
- 验证证据：同轴圆柱电极结构、导线-大地单导体结构、Wagner 1.28 MV长线路试验台、典型110 kV单回架空输电线路（LGJ-150导线，土壤电阻率100 Ω·m）；模型在Q-V曲线拟合与沿线行波传播波形复现方面均与实测数据高度一致，最大相对误差<5%。无迭代算法成功解决了非线性电容在EMT程序中的收敛难题，验证了波形依赖型电晕模型在雷电过电压分析中的准确性与工程适用性。；
- 量化与结论：传播距离增加时，电压峰值衰减率呈非线性递减趋势，衰减速度逐渐放缓。；波前时间随传播距离呈严格线性增长关系，15 km处波前时间增加量在17.2~20.2 μs之间。；波前与波尾时间越短，电晕引起的电压衰减越严重：0.43/40 μs波形在15 km处衰减达341.2 kV，比3.83/75 μs波形多衰减132.0 kV。；
- 适用边界：适用于理解本文 A waveform-dependence lightning impulse corona model in PSCAD/EMTDC for investigating surge propagation on transmission lines （2024） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。；

## 使用的方法

- 临界体积法
- [[numerical-integration|梯形积分法]]
- [[nodal-analysis|牛顿-拉夫逊法]]
- 无迭代求解算法
- 电磁暂态程序仿真

## 涉及的模型

- 雷电冲击电晕模型
- [[transmission-line-model|输电线路]]
- 非线性电晕电容
- 导线-大地结构
- 同轴圆柱结构

## 相关主题

- 雷电过电压分析
- 行波传播
- [[corona-effect-modeling|电晕效应]]
- 波形依赖性
- [[emt-simulation|电磁暂态仿真]]

## 主要发现

- 随传播距离增加，电压峰值衰减率逐渐减缓，波前时间随距离呈线性增长
- 雷电冲击波前与半峰值时间越短，电晕引起的电压衰减与波形畸变越严重
- 模型仿真结果与文献实测数据高度吻合，验证了波形依赖电晕模型的准确性

## 方法细节

### 方法概述

本文提出一种波形依赖型雷电冲击电晕模型，核心在于通过临界体积法动态计算起晕延时，并引入电离弛豫过程修正空间电荷的瞬态生成。模型将电晕效应等效为并联在输电线路节点上的非线性电容与单向导通二极管支路。针对传统电磁暂态程序中非线性电容求解易引发迭代收敛慢的问题，设计了一种无迭代等效算法：利用梯形积分法将时变电晕电容离散化为并联电阻与历史电流源的组合，直接替换PSCAD/EMTDC中的节点导纳矩阵元素。该算法避免了电压-电容耦合迭代，显著提升了仿真速度与稳定性，可高效模拟不同波前/波尾时间冲击波在输电线路上的传播衰减与畸变。

### 数学公式

**公式1**: $$$P(t) = 1 - \exp\left[-\int_{t_0}^{t} R(t) dt\right]$$$

*起晕概率公式，用于统计计算在时间t内至少发生一次电晕起晕的概率，体现起晕延时的随机性。*

**公式2**: $$$\tau_d(r,t) = A \exp\left(\frac{B}{E(r,t)}\right)$$$

*负离子平均寿命公式，与局部电场强度呈指数关系，用于计算临界体积内的电子脱附率。*

**公式3**: $$$Q_c(t) = Q_{c\_steady}(t) - [Q_{c\_steady}(t) - Q_c(t-\Delta t)] e^{-\Delta t / \tau_i}$$$

*考虑电离弛豫过程的动态空间电荷线密度公式，反映电晕电荷建立的非瞬时特性。*

**公式4**: $$$C_c(t) = \frac{Q_c(t) - Q_c(t-\Delta t)}{U(t) - U(t-\Delta t)}$$$

*瞬时电晕电容计算公式，通过相邻时间步的电荷与电压差分求得非线性电容值。*

**公式5**: $$$i_{km}(t) = \frac{2C_c(t)}{\Delta t} U_{km}(t) + I_c(t-\Delta t)$$$

*基于梯形积分法的电晕支路等效电流方程，将非线性电容转化为诺顿等效电路形式。*

### 算法步骤

1. 初始化仿真参数：设置输电线路分段长度L=15 m，电磁暂态仿真步长Δt=10⁻⁹ s，初始化历史电流源I_c为0。

2. 在每个时间步t，读取节点电压U(t)，判断是否超过当前波形对应的冲击起晕电压U_cr。若U(t)≤U_cr，则设电晕支路等效电阻R_c(t)=10⁶ Ω（等效开路），跳过电晕计算。

3. 若U(t)>U_cr，基于临界雪崩增长条件计算临界体积内边界r_in(t)与外边界r_out(t)，确定电离活跃区域。

4. 采用牛顿-拉夫逊法迭代求解式(8)（导线-大地结构）或式(9)（同轴圆柱结构），得到当前时刻的电晕半径r_c(t)。

5. 计算稳态空间电荷线密度Q_c_steady(t)，结合电离区电导率σ_c计算弛豫时间τ_i=ε₀/σ_c，利用式(13)递推计算动态空间电荷Q_c(t)。

6. 根据相邻时间步的电荷与电压差值，利用式(15)计算瞬时电晕电容C_c(t)。

7. 更新等效电路参数：计算并联电阻R_c(t)=Δt/(2C_c(t))，并按式(20)递推更新历史电流源I_c(t-Δt)。

8. 将更新后的R_c(t)与I_c(t-Δt)作为诺顿等效支路接入PSCAD/EMTDC节点导纳矩阵，直接调用内置求解器计算全网节点电压，全程无需额外迭代。

9. 推进至下一时间步t+Δt，重复步骤2-8，直至达到预设仿真时长。

### 关键参数

- **电离区电导率σ_c**: 15 μS/m

- **负极性电晕外场强E_c**: 1.8×10⁶ V/m

- **正极性电晕外场强E_c**: 4×10⁵ V/m

- **线路分段长度L**: 15 m

- **仿真步长Δt**: 10⁻⁹ s

- **土壤电阻率**: 100 Ω·m

- **导线型号**: LGJ-150

- **额定电压等级**: 110 kV

## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 同轴圆柱结构Q-V曲线验证 | 施加250 kV、120/2200 μs冲击电压，内半径0.475 cm，外半径29.05 cm。模型计算的电荷-电压曲线与文献实测数据高度重合，起晕电压与饱和电荷量误差<3%。 | 相比传统固定延时模型，波形依赖模型在陡波前下的Q-V曲线拟合误差降低约60%。 |

| 导线-大地结构多峰值验证 | 施加2.5/60 μs冲击电压，导线半径1.524 cm。在不同峰值电压下，模型计算的起晕电压随峰值升高而增大，与实测趋势一致，最大偏差<5%。 | 克服了传统模型起晕电压为常数的缺陷，准确复现了统计分布导致的起晕电压分散性。 |

| Wagner长线路行波传播验证 | 施加1.28 MV、1.3/6.2 μs冲击电压，ACSR导线半径2.54 cm，平均高度18.89 m。仿真得到的沿线电压衰减波形与实测波形吻合，正极性衰减幅度大于负极性。 | 无迭代算法使单步求解时间缩短至传统Type-94迭代法的1/4，且无收敛失败记录。 |

| 110 kV线路不同波形传播特性 | 施加1200 kV峰值冲击，传播15 km后：3.83/75 μs波形衰减209.2 kV，波前时间增加19.7 μs；0.43/40 μs波形衰减341.2 kV，波前时间增加20.2 μs；3.83/40 μs波形衰减296.3 kV，波前时间增加17.2 μs。 | 定量揭示了波前/波尾时间缩短导致电晕支路更早断开，使后续雷击（0.43/40 μs）的衰减率比首次雷击（3.83/75 μs）高约63%。 |

## 量化发现

- 传播距离增加时，电压峰值衰减率呈非线性递减趋势，衰减速度逐渐放缓。
- 波前时间随传播距离呈严格线性增长关系，15 km处波前时间增加量在17.2~20.2 μs之间。
- 波前与波尾时间越短，电晕引起的电压衰减越严重：0.43/40 μs波形在15 km处衰减达341.2 kV，比3.83/75 μs波形多衰减132.0 kV。
- 缩短波尾时间对波形畸变的影响大于缩短波前时间，因波尾缩短导致空间电荷生成提前终止，电晕支路更早断开。
- 正极性雷电冲击波的电晕衰减效应显著强于负极性，与空间电荷极性分布及外场强阈值差异直接相关。
- 起晕延时随电压陡度增加而增大，导致高陡度冲击下的等效起晕电压升高，初始电晕电荷量减少约15%~25%。

## 关键公式

### 电离弛豫动态电荷方程

$$$Q_c(t) = Q_{c\_steady}(t) - [Q_{c\_steady}(t) - Q_c(t-\Delta t)] e^{-\Delta t / \tau_i}$$$

*用于计算考虑电离建立时间延迟的瞬态空间电荷，是模型实现波形依赖性的核心。*

### 瞬时非线性电晕电容公式

$$$C_c(t) = \frac{Q_c(t) - Q_c(t-\Delta t)}{U(t) - U(t-\Delta t)}$$$

*将动态电荷转化为时变电容，用于构建电磁暂态等效网络。*

### 无迭代等效电路递推方程

$$$i_{km}(t) = \frac{2C_c(t)}{\Delta t} U_{km}(t) + I_c(t-\Delta t)$$$

*将非线性电容离散化为并联电阻与历史电流源，直接嵌入PSCAD/EMTDC节点求解器，避免迭代。*

## 验证详情

- **验证方式**: 对比分析（仿真结果与文献实测数据对比）
- **测试系统**: 同轴圆柱电极结构、导线-大地单导体结构、Wagner 1.28 MV长线路试验台、典型110 kV单回架空输电线路（LGJ-150导线，土壤电阻率100 Ω·m）
- **仿真工具**: PSCAD/EMTDC
- **验证结果**: 模型在Q-V曲线拟合与沿线行波传播波形复现方面均与实测数据高度一致，最大相对误差<5%。无迭代算法成功解决了非线性电容在EMT程序中的收敛难题，验证了波形依赖型电晕模型在雷电过电压分析中的准确性与工程适用性。

## 适用边界

### 适用条件

- 适用于理解本文 `A waveform-dependence lightning impulse corona model in PSCAD/EMTDC for investigating surge propagation on transmission lines`（2024） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 临界体积法、梯形积分法、牛顿-拉夫逊法 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：提出考虑临界体积法起晕延时与电离弛豫过程的波形依赖型雷电冲击电晕模型

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 具体适用范围仍以原文算例、参数表和验证场景为准，当前页面不应外推到未验证系统。
- 源文件路径：`["EMT_Doc/05/Jiang 等 - 2024 - A waveform-dependence lightning impulse corona model in PSCADEMTDC for investigating surge propagat.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
