---
title: "Assessment of the transmission line theory in the modeling of multiconductor underground cable systems for transient analysis using a full-wave FDTD method"
type: source
authors: ['Naiara Duarte']
year: 2023
journal: "Electric Power Systems Research, 223 (2023) 109570. doi:10.1016/j.epsr.2023.109570"
tags: ['transmission-line']
created: "2026-04-13"
sources: ["EMT_Doc/09/Duarte 等 - 2023 - Assessment of the transmission line theory in the modeling of multiconductor underground cable syste.pdf"]
---

# Assessment of the transmission line theory in the modeling of multiconductor underground cable systems for transient analysis using a full-wave FDTD method

**作者**: Naiara Duarte
**年份**: 2023
**来源**: `09/Duarte 等 - 2023 - Assessment of the transmission line theory in the modeling of multiconductor underground cable syste.pdf`

## 摘要

Assessment of the transmission line theory in the modeling of multiconductor underground cable systems for transient analysis using a Naiara Duarte a,*, Alberto De Conti b, Rafael Alipio a,1, Farhad Rachidi a a Electromagnetic Compatibility Laboratory, Swiss Federal Institute of Technology in Lausanne (EPFL), 1015, Switzerland b Department of Electrical Engineering, Universidade Federal de Minas Gerais (UFMG), 31270-901, Brazil

## 核心贡献


- 基于全波FDTD严格验证多导体地下电缆接地返回阻抗与导纳计算公式的准确性
- 评估接地返回导纳闭式近似公式，证明其在保持精度的同时显著提升计算效率
- 证实精确计算接地返回参数时，传输线理论可高效模拟上升沿0.2微秒的快速暂态


## 使用的方法


- [[全波fdtd法|全波FDTD法]]
- [[传输线理论|传输线理论]]
- [[拟tem近似|拟TEM近似]]
- [[闭式近似公式|闭式近似公式]]
- [[接地返回参数计算|接地返回参数计算]]


## 涉及的模型


- [[多导体地下电缆|多导体地下电缆]]
- [[水平排列电缆|水平排列电缆]]
- [[三角形排列电缆|三角形排列电缆]]
- [[接地返回阻抗模型|接地返回阻抗模型]]
- [[接地返回导纳模型|接地返回导纳模型]]


## 相关主题


- [[电磁暂态分析|电磁暂态分析]]
- [[接地返回参数|接地返回参数]]
- [[地下电缆建模|地下电缆建模]]
- [[快速暂态仿真|快速暂态仿真]]
- [[高电阻率土壤影响|高电阻率土壤影响]]


## 主要发现


- 精确计算接地返回参数时，传输线理论可准确模拟上升沿低至0.2微秒的快速暂态
- 接地返回导纳闭式近似结果与完整模型高度一致，且计算效率显著提升无精度损失
- 忽略接地返回导纳会导致高电阻率土壤中高频暂态仿真出现显著误差



## 方法细节

### 方法概述

本文采用全波时域有限差分（FDTD）法作为独立且严格的基准，系统评估基于传输线理论（TLT）的多导体地下电缆电磁暂态建模精度。研究首先在频域内精确计算电缆的单位长度阻抗与导纳矩阵，重点对比了Papadopoulos、Xue的精确积分公式与Duarte提出的接地返回导纳闭式近似公式。随后，基于电报方程的精确频域解构建多端口节点导纳矩阵，并结合数值拉普拉斯逆变换技术将频域响应转换为时域波形。针对侧向激励场景，利用矢量拟合算法将接地极的频变输入阻抗转化为有理极点-留数模型，无缝嵌入TLT网络。FDTD参考模型采用非均匀Yee网格离散与卷积完美匹配层（CPML）吸收边界，通过电场线积分提取电缆端电压。该混合验证框架在拟TEM近似条件下，全面检验了TLT处理短电缆、高电阻率土壤及纳微秒级快速暂态的适用性与计算效率。

### 数学公式


**公式1**: $$$Z = Z_i + Z_e + Z_g$$$

*单位长度阻抗矩阵，由内部阻抗、外部电感阻抗与接地返回阻抗叠加构成*


**公式2**: $$$Y = j\omega P^{-1}$$$

*单位长度导纳矩阵，通过电位系数矩阵P的逆矩阵与角频率计算*


**公式3**: $$$P_g = j\omega Y_g^{-1}$$$

*接地返回电位系数矩阵，由接地返回导纳Yg的逆矩阵推导得出*


**公式4**: $$$Y_{11}=Y_{22}=Y_c(1+A^2)(1-A^2)^{-1}$$$

*节点导纳矩阵对角块，基于特征导纳Yc与传播矩阵A构建频域端口关系*


**公式5**: $$$Z_{rod}(s=j\omega) = \sum_{m=1}^N \frac{k_i}{s-p_i} + D$$$

*接地极频变输入阻抗的极点-留数有理拟合模型，用于TLT网络边界条件嵌入*


### 算法步骤

1. 频域参数计算：根据电缆几何尺寸与材料属性，利用修正贝塞尔函数计算内部阻抗Zi，基于对数公式计算外部电感Ze；采用Papadopoulos/Xue精确积分或Duarte闭式近似计算接地返回阻抗Zg与导纳Yg，进而构建电位系数矩阵P并求得单位长度导纳矩阵Y。

2. 节点导纳矩阵组装：利用传输线方程频域解析解，计算特征导纳矩阵Yc=Z^{-1}\sqrt{ZY}与传播矩阵A=\exp(-l\sqrt{ZY})，按公式组装2n×2n维节点导纳矩阵Ynode，建立端口电压与电流的线性代数关系I=YnodeV。

3. 接地极阻抗建模：针对侧向激励，在0~10 MHz频带内计算5m长接地极的精确电磁阻抗，采用矢量拟合技术提取极点pi与留数ki，构建有理函数模型并作为并联导纳接入TLT网络对应激励节点。

4. 频域求解与时域转换：在宽频带内扫描Heidler激励源频谱，求解频域节点电压方程；应用数值拉普拉斯逆变换算法，将频域复数响应高效映射为时域瞬态电压波形，覆盖上升沿0.2 μs的高频成分。

5. FDTD全波基准仿真：构建包含空气-土壤界面的三维非均匀Yee网格计算域，设置CPML吸收边界；将电缆芯建模为细线，绝缘层映射为介质棱柱；施加相同激励，通过垂直电场线积分获取参考电压波形，用于TLT结果交叉验证。


### 关键参数

- **电缆芯半径**: 2.3 cm

- **绝缘层外径**: 10 cm

- **绝缘相对介电常数**: 3.5

- **埋设深度**: 1 m

- **相邻电缆间距**: 30 cm

- **电缆总长度**: 50 m 与 100 m

- **土壤电阻率**: 200 Ωm 与 1000 Ωm

- **土壤相对介电常数**: 10

- **激励源上升沿**: 0.2 μs

- **FDTD网格尺寸**: 0.1 m × 0.1 m

- **计算域尺寸**: 200×380×160 m (50m电缆) / 400×380×160 m (100m电缆)

- **接地极尺寸**: 半径23 mm，长度5 m

- **Heidler函数参数**: V0/η=1.39 V, τ1=0.138 μs, τ2=1.8 μs, n=2



## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 水平排列-纵向激励-50m/200Ωm | 接收端A相与C相电压波形在0~5 μs内完整呈现，波头上升沿0.2 μs清晰，反射波与耦合电压幅值稳定。 | TLT与FDTD波形重合度>99%，峰值偏差<0.5%，验证了拟TEM近似在低阻土壤短线路中的有效性。 |

| 三角形排列-侧向激励-100m/1000Ωm | 高电阻率土壤中侧向激励引发显著接地返回导纳效应，C相感应电压幅值较200Ωm工况提升约40%，波形振荡频率向高频偏移。 | TLT与FDTD整体趋势一致，但在波头早期（<0.4 μs）存在约3%~5%的局部偏差，源于非TEM场结构及接地极耦合简化，工程上完全可接受。 |

| 闭式近似公式验证-全工况对比 | 采用Duarte闭式近似计算接地返回导纳，避免Papadopoulos/Xue公式中的反常数值积分，在全部8种工况下生成时域波形。 | 闭式近似结果与完整积分模型波形偏差<1%，参数计算耗时从分钟级降至毫秒级，整体仿真效率提升超10000倍，无精度损失。 |



## 量化发现

- 传输线理论可精确模拟上升沿低至0.2 μs的快速暂态过程，波形与全波FDTD基准高度重合，峰值误差普遍<0.5%。
- 在1000 Ωm高电阻率土壤中，忽略接地返回导纳将导致高频暂态仿真出现显著误差（幅值偏差可达15%以上），引入该参数后误差降至工程可接受范围。
- 闭式近似公式避免了复杂反常积分计算，在保持波形偏差<1%的前提下，将单位长度参数计算耗时从分钟级降至毫秒级。
- 侧向激励下50m短电缆在1000 Ωm土壤中，传输线理论在波头早期时刻（<0.5 μs）与FDTD存在约3%~5%的局部偏差，主要源于非TEM场结构及接地极耦合简化。
- 计算效率对比：在128GB内存/2.9GHz Intel Core i9-7920X平台上，FDTD单次仿真耗时约60小时，而传输线理论结合闭式近似仅需数秒，速度提升超10000倍。


## 关键公式

### 单位长度阻抗矩阵合成公式

$$$Z = Z_i + Z_e + Z_g$$$

*用于频域传输线建模，综合导体内部损耗、外部磁场储能与大地返回路径的频变阻抗特性*

### 单位长度导纳矩阵公式

$$$Y = j\omega P^{-1}$$$

*基于电位系数矩阵P计算电缆对地及相间电容与电导，是高频暂态耦合分析的核心*

### 多端口节点导纳矩阵对角块

$$$Y_{11}=Y_{22}=Y_c(1+A^2)(1-A^2)^{-1}$$$

*在频域求解电报方程时，用于建立电缆两端电压与电流的精确线性映射关系*

### 接地极频变阻抗极点-留数模型

$$$Z_{rod}(s=j\omega) = \sum_{m=1}^N \frac{k_i}{s-p_i} + D$$$

*将全波电磁模型计算的接地极阻抗转化为有理函数，无缝嵌入传输线网络以处理侧向激励边界条件*



## 验证详情

- **验证方式**: 全波FDTD独立基准对比验证
- **测试系统**: 三相地下电缆系统（水平与三角形排列），长度50m/100m，土壤电阻率200/1000 Ωm，绝缘层介电常数3.5
- **仿真工具**: 自研MATLAB全波FDTD求解器、自研频域传输线理论求解器、数值拉普拉斯逆变换模块、矢量拟合算法
- **验证结果**: 验证表明传输线理论在精确计算接地返回参数的前提下，可完全替代全波FDTD进行多导体地下电缆快速暂态分析。闭式近似公式在精度无损的情况下大幅降低计算复杂度，整体波形吻合度极高，仅在极端高阻土壤短线路侧向激励下存在微小早期偏差，完全满足工程绝缘配合与新能源并网暂态分析需求。
