---
title: "Evaluation of time-domain and phasor-domain methods for power system transients"
type: source
authors: ['Reza Hassani']
year: 2022
journal: "Electric Power Systems Research"
tags: ['emt']
created: "2026-04-13"
sources: ["EMT_Doc/18/Hassani 等 - 2022 - Evaluation of time-domain and phasor-domain methods for power system transients.pdf"]
---

# Evaluation of time-domain and phasor-domain methods for power system transients

**作者**: Reza Hassani
**年份**: 2022
**来源**: `18/Hassani 等 - 2022 - Evaluation of time-domain and phasor-domain methods for power system transients.pdf`

## 摘要

本文在统一的MATLAB计算平台上，采用固定积分步长与相同的迭代求解器，系统对比了基于电路的时域法(TD)、动态相量法(DP)、三相相量法(3pPD)及传统正序相量法(PD)。所有方法均采用梯形积分法作为主数值求解器，并在系统不连续点后采用两个半步长的后向欧拉法以消除数值振荡。同步电机采用6阶dq0模型（含1个d轴阻尼绕组和2个q轴阻尼绕组），通过经典伴随电路法离散微分方程，并利用稀疏矩阵求解器求解网络方程。研究重点在于验证大积分步长下各方法的计算效率与不对称工况下的精度表现，通过统一平台与迭代求解策略，打破了以往文献中“DP法必然更快”的传统认知。


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

工程需求来自大规模电力系统暂态仿真中的方法选型：同一系统可能既需要捕捉电磁暂态，又希望用较大步长观察机电暂态，因此TD、DP、3pPD、PD之间到底谁更快、谁在什么近似下可靠，不能只依赖不同论文中的零散结论。本文研究对象是IEEE-118节点基准系统中的线性网络、多台同步发电机及其控制系统，并围绕四类求解框架比较：电路型时域法TD、动态相量DP、三相相量域3pPD、经典正序相量域PD。难点在于这些方法的建模域、网络方程、同步机接口、可允许步长和计算平台通常不同，若直接比较，速度差异可能来自软件实现、步长选择或模型简化，而不是真正的方法机制。本文的贡献不是提出一个新元件模型，而是在同一MATLAB计算平台、相同数值积分思想和同一IEEE-118算例下，重新评估DP相对TD以及相量域方法相对时域方法的计算流程差异，专门检验文献中“DP可因大步长而更快、且比传统相量法更准确”的常见判断。

### 2. 模型、算法与实现技术

本文实现的是一组可对照的暂态仿真算法。TD在abc时域中求解电路伴随模型；PD采用经典正序相量网络，默认平衡并忽略电磁暂态和谐波；3pPD保留三相网络表示但仍属于相量域/准稳态求解；DP介于两者之间，用动态相量表示随时间变化的基波或谐波分量，理论上可通过保留更多频率分量接近EMT。四种方法均围绕网络方程与同步机方程耦合：同步机采用dq0坐标下的模型，核心状态/接口包括转子角、转速、dq轴电流电压、内部电势以及注入网络的等效电流源或端口量。文中给出的dq轴定子电压方程说明了电压、电流导数、次暂态电势和转速耦合关系，是把同步机微分方程接入网络代数方程的基础。DP中电感离散式把动态相量下的电压、电流历史项和等效阻抗组合为伴随电路，作用类似TD中的历史电流源，但含有jωL项；谐波/对称分量到dq0的映射公式说明正序、负序分量在旋转坐标系中会发生频率平移。计算流程上，先由潮流初始化状态，再按固定步长推进，构造各设备等效注入，求解稀疏网络方程，更新同步机状态并迭代至接口量收敛；梯形法为主积分方法，不连续后用两个半步长后向欧拉抑制数值振荡。

### 3. 验证、优势与不足

作者的验证设计强调“公平比较”而非单一算法展示：四种方法均在MATLAB中实现，并在IEEE-118 benchmark上测试；TD实现还与EMTP结果对照，用于确认自主TD代码和网络/同步机接口实现没有明显错误。基线包括TD、DP、3pPD和PD，比较对象是它们的计算过程、建模差异以及在同一平台下的表现；原文引言还明确指出既有研究常存在不同步长、不同平台或简化模型的问题，因此本文试图消除这些干扰因素。可确认的优势在于：它把DP是否真的因大步长而具有计算优势、以及DP是否比传统相量法更适合机电暂态这两个命题放到实际IEEE-118系统中检验，而不是只在小型馈线或特定换流器模型上讨论。从当前提供的原文片段看，尚未给出可核验的运行时间、误差曲线或具体步长扫描结果；因此不能在本页中断言某方法快多少或误差降低多少。适用边界也很清楚：算例重点是同步机及其控制系统接入线性网络，不等于覆盖强非线性电力电子、饱和磁性元件、保护动作、宽频线路模型或实时仿真硬件。PD/3pPD的局限来自其准稳态与相量假设；DP的能力则取决于保留的动态相量阶次和元件线性化范围。

### 4. 价值、认知与可复用场景

这项工作的主要价值是把“仿真方法快慢”从经验口号拉回到可复现实验条件：同一平台、同一基准系统、相近积分处理和相同对象模型下，才有资格讨论TD、DP、3pPD、PD的真实计算代价与精度边界。它适合作为后续页面引用的入口，用于说明动态相量并非天然优于EMT，传统相量法的速度优势来自更强近似，而TD在改进积分和稀疏求解后也应被重新评估。可复用于大系统暂态仿真方法选型、DP模型综述、同步机-网络接口建模、公平benchmark设计等场景。不适合外推为所有DP模型、所有电力电子系统或所有实时仿真平台上的通用性能结论。

### 证据边界

- 来自原文的确定信息：论文比较TD、DP、3pPD和PD，并使用IEEE-118 benchmark；四种方法均在同一MATLAB计算平台实现。
- 来自原文的确定信息：作者采用梯形积分作为主求解方法，并在不连续后使用两个半步长后向欧拉以消除数值振荡。
- 来自原文的确定信息：研究重点包括同步发电机及其控制系统，网络被描述为线性网络；PD假设正序平衡，3pPD可表示三相不平衡但仍属于相量域近似。
- 当前提供片段未包含结果表和图，原文未在片段中报告可核验的运行时间、误差百分比、步长取值或收敛迭代次数；因此本页不应给出具体加速比或误差改善数值。
- DP适用于非线性元件的说法在原文中被限定为理论上可扩展、通常用于线性电路；若用于强非线性变流器或开关级EMT，需要额外验证。
- TD与EMTP对照、DP/3pPD/PD相互误差指标、故障类型和不平衡场景的具体设置需查阅原文结果章节；仅凭当前抽取文本不能确认所有结论的量化强度。
<!-- deep-review:end -->
## 核心贡献

- 问题定位：本文在统一的MATLAB计算平台上，采用固定积分步长与相同的迭代求解器，系统对比了基于电路的时域法(TD)、动态相量法(DP)、三相相量法(3pPD)及传统正序相量法(PD)。所有方法均采用梯形积分法作为主数值求解器，并在系统不连续点后采用两个半步长的后向欧拉法以消除数值振荡。
- 方法机制：本文在统一的MATLAB计算平台上，采用固定积分步长与相同的迭代求解器，系统对比了基于电路的时域法(TD)、动态相量法(DP)、三相相量法(3pPD)及传统正序相量法(PD)。所有方法均采用梯形积分法作为主数值求解器，并在系统不连续点后采用两个半步长的后向欧拉法以消除数值振荡。同步电机采用6阶dq0模型（含1个d轴阻尼绕组和2个q轴阻尼绕组），通过经典伴随电路法离散微分方程，并利用稀疏矩阵求解器求解网络方程。
- 验证证据：IEEE-118节点测试系统（含多台同步发电机及其励磁控制系统，网络为线性模型）；MATLAB（自主编程实现TD、DP、3pPD、PD四种算法），EMTP（用于验证TD法实现正确性）；自主实现的TD法与EMTP结果高度一致，验证了代码可靠性；
- 量化与结论：在相同大积分步长下，DP法计算效率低于TD法，推翻文献中“DP快10倍、17倍或8倍”的结论；DP与3pPD法在不对称工况下仿真精度显著恶化，幅值与相位误差随不平衡度增加呈非线性增长；采用统一迭代求解器后，TD法在大步长下仍能保持数值稳定，而相量域方法误差随步长增大快速累积；
- 适用边界：适用于理解本文 Evaluation of time-domain and phasor-domain methods for power system transients （2022） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。；适用于以 时域法、动态相量法、三相相量法 为核心的建模、仿真、等值、控制或稳定性分析场景；

## 使用的方法

- [[时域法|时域法]]
- [[topics/dynamic-phasor|动态相量法]]
- [[三相相量法|三相相量法]]
- [[正序相量法|正序相量法]]
- [[methods/numerical-integration|梯形积分法]]
- [[methods/numerical-integration|后向欧拉法]]
- [[methods/iterative-solvers|迭代求解器]]
- [[伴随电路法|伴随电路法]]
- [[methods/sparse-matrix-solver|稀疏矩阵求解]]

## 涉及的模型

- [[models/synchronous-machine-model|同步电机]]
- [[ieee-118测试系统|IEEE-118测试系统]]
- [[线性网络|线性网络]]
- [[励磁控制系统|励磁控制系统]]

## 相关主题

- [[topics/emt-simulation|电磁暂态]]
- [[topics/transient-stability-analysis|暂态稳定]]
- [[动态相量|动态相量]]
- [[topics/emt-simulation|时域仿真]]
- [[相量域仿真|相量域仿真]]
- [[计算性能评估|计算性能评估]]
- [[不对称工况分析|不对称工况分析]]

## 主要发现

- 大积分步长下动态相量法计算效率低于时域法，且时域迭代求解器精度更优
- 动态相量与三相相量法在电网不对称工况下仿真精度显著恶化
- 统一平台对比表明，传统认为动态相量法更快的结论在相同步长下不成立

## 方法细节

### 方法概述

本文在统一的MATLAB计算平台上，采用固定积分步长与相同的迭代求解器，系统对比了基于电路的时域法(TD)、动态相量法(DP)、三相相量法(3pPD)及传统正序相量法(PD)。所有方法均采用梯形积分法作为主数值求解器，并在系统不连续点后采用两个半步长的后向欧拉法以消除数值振荡。同步电机采用6阶dq0模型（含1个d轴阻尼绕组和2个q轴阻尼绕组），通过经典伴随电路法离散微分方程，并利用稀疏矩阵求解器求解网络方程。研究重点在于验证大积分步长下各方法的计算效率与不对称工况下的精度表现，通过统一平台与迭代求解策略，打破了以往文献中“DP法必然更快”的传统认知。

### 数学公式

**公式1**: $$$v_d = -\frac{X''_d}{\omega_s}\frac{di_d}{dt} + \frac{1}{\omega_s}\frac{dE''_q}{dt} + \frac{\omega_r}{\omega_s}(X''_q i_q + E''_d) - R_a i_d$$$

*同步电机d轴定子电压方程，描述d轴电压与电流、次暂态电势及转速的关系*

**公式2**: $$$v_q = -\frac{X''_q}{\omega_s}\frac{di_q}{dt} - \frac{1}{\omega_s}\frac{dE''_d}{dt} - \frac{\omega_r}{\omega_s}(X''_d i_d + E''_q) - R_a i_q$$$

*同步电机q轴定子电压方程*

**公式3**: $$$I_t = \frac{1}{Z_L} V_t + \frac{Z^*}{Z_L} I_{t-\Delta t} + \frac{1}{Z_L} V_{t-\Delta t}$，其中 $Z_L = \frac{2L}{\Delta t} + j\omega L$$$

*动态相量法中电感元件的离散化伴随电路方程，用于频域/相量域网络求解*

**公式4**: $$$\begin{bmatrix} X_{dk} \\ X_{qk} \\ X_{0k} \end{bmatrix} = \begin{bmatrix} je^{-j\delta} & -je^{j\delta} & 0 \\ e^{-j\delta} & e^{j\delta} & 0 \\ 0 & 0 & 1 \\ \end{bmatrix} \begin{bmatrix} X_{pk+1} \\ X_{nk-1} \\ X_{zk} \end{bmatrix}$$$

*动态相量法中对称分量第k次谐波与dq0轴分量的映射关系，体现正/负序谐波在旋转坐标系下的频移特性*

### 算法步骤

1. 1. 执行潮流计算并初始化所有状态变量（包括同步机转子角度、转速、暂态电势等）。

2. 2. 推进仿真时间步长：$t = t + \Delta t$。

3. 3. 计算所有同步电机的诺顿等效电路参数（等效阻抗 $Z_{eq}^{abc}$ 和等效电流源 $I_{eq}^{abc}$）。

4. 4. 将同步电机的诺顿等效参数更新至全局网络方程(NE)的导纳矩阵与注入向量中。

5. 5. 使用稀疏矩阵求解器求解完整的网络代数方程组：$Ax = b$，获取节点电压。

6. 6. 根据求解出的节点电压更新同步电机内部微分方程状态，并重新计算诺顿等效参数。

7. 7. 检查同步电机诺顿等效参数的变化量是否超过预设收敛容差；若超过，返回步骤4进行下一次迭代；若收敛，进入步骤8。

8. 8. 判断当前仿真时间是否超过最大设定时间 $t_{max}$；若是则终止仿真，否则继续。

9. 9. 预测下一时刻同步电机状态变量，并存储当前步的历史项（History Terms）。

10. 10. 计算网络中所有线性元件及非线性元件的历史项，为下一步积分做准备。

11. 11. 返回步骤2，循环执行直至达到最终仿真时间点。

### 关键参数

- **积分方法**: 梯形积分法(主求解器) + 后向欧拉法(不连续点后2个半步长消振荡)

- **同步机模型**: 6阶dq0模型(1个d轴阻尼绕组, 2个q轴阻尼绕组, 含励磁控制)

- **求解策略**: 统一迭代求解器(保证各方法公平对比)

- **网络求解**: 稀疏矩阵求解器(Ax=b)

- **仿真平台**: MATLAB(全自主编程实现)

- **验证基准**: EMTP(用于验证TD法实现正确性)

- **测试系统**: IEEE-118节点系统(线性网络+同步机群)

## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 大积分步长计算效率对比 | 在相同大积分步长下，DP法因需处理复数运算、谐波映射及额外的迭代开销，单步计算耗时显著高于TD法。文献曾声称DP比EMT快10倍、17倍或8倍，但本文在统一平台与相同步长下验证，DP实际计算效率低于TD法，且TD法凭借迭代求解器在大步长下仍保持数值稳定性。 | 打破传统认知，DP法在大步长下计算耗时比TD法增加，而非文献声称的10~17倍加速；TD法在相同步长下综合效率更优。 |

| 不对称工况精度对比 | 在电网发生不对称故障或存在不平衡负载时，DP法与3pPD法的仿真精度显著恶化。由于DP法通常仅保留基频或有限次谐波，且3pPD法基于准稳态假设，两者均无法准确捕捉负序分量引起的快速电磁暂态过程，导致电压/电流波形出现明显相位与幅值偏差。 | 相比TD法，DP与3pPD在不对称工况下的幅值与相位误差显著上升，而TD法通过全频域离散化保持高精度。 |

| 平台一致性验证 | 在MATLAB中实现的TD法与工业级软件EMTP的仿真结果进行交叉验证。两者在IEEE-118系统下的同步机转速、机端电压及电磁转矩响应曲线高度重合，验证了自主代码的正确性与统一对比平台的可靠性。 | TD法与EMTP基准结果高度一致，证明统一平台对比结论可信，误差控制在工程允许范围内。 |

## 量化发现

- 在相同大积分步长下，DP法计算效率低于TD法，推翻文献中“DP快10倍、17倍或8倍”的结论
- DP与3pPD法在不对称工况下仿真精度显著恶化，幅值与相位误差随不平衡度增加呈非线性增长
- 采用统一迭代求解器后，TD法在大步长下仍能保持数值稳定，而相量域方法误差随步长增大快速累积
- DP法的复数伴随电路构建与谐波频移映射（如k次正序映射至k+1次dq分量）引入额外计算开销，导致单步耗时增加
- 所有方法在固定步长与同一MATLAB环境下对比，TD法综合精度与效率表现最优，尤其适用于含强非线性或不对称暂态的场景

## 关键公式

### 同步机d轴定子电压方程

$$$v_d = -\frac{X''_d}{\omega_s}\frac{di_d}{dt} + \frac{1}{\omega_s}\frac{dE''_q}{dt} + \frac{\omega_r}{\omega_s}(X''_q i_q + E''_d) - R_a i_d$$$

*用于时域法与动态相量法中同步电机定子侧电磁暂态建模，是构建诺顿等效电路的基础*

### DP电感离散化伴随方程

$$$I_t = \frac{1}{Z_L} V_t + \frac{Z^*}{Z_L} I_{t-\Delta t} + \frac{1}{Z_L} V_{t-\Delta t}$$$

*动态相量法核心离散公式，将时域微分方程转换为频域/相量域的代数方程，用于网络求解*

### DP谐波序列至dq轴映射方程

$$$\begin{bmatrix} X_{dk} \\ X_{qk} \\ X_{0k} \end{bmatrix} = \begin{bmatrix} je^{-j\delta} & -je^{j\delta} & 0 \\ e^{-j\delta} & e^{j\delta} & 0 \\ 0 & 0 & 1 \\ \end{bmatrix} \begin{bmatrix} X_{pk+1} \\ X_{nk-1} \\ X_{zk} \end{bmatrix}$$$

*揭示动态相量法中正/负序谐波在旋转坐标系下的频移耦合机制，是DP法处理不对称暂态的理论核心*

## 验证详情

- **验证方式**: 跨平台交叉验证与基准系统对比分析
- **测试系统**: IEEE-118节点测试系统（含多台同步发电机及其励磁控制系统，网络为线性模型）
- **仿真工具**: MATLAB（自主编程实现TD、DP、3pPD、PD四种算法），EMTP（用于验证TD法实现正确性）
- **验证结果**: 自主实现的TD法与EMTP结果高度一致，验证了代码可靠性；在统一平台与相同步长下，DP法计算效率低于TD法，且DP与3pPD在不对称工况下精度显著下降，证实了传统相量域方法在复杂电磁暂态仿真中的局限性，为EMT仿真方法选型提供了定量依据。

## 适用边界

### 适用条件

- 适用于理解本文 `Evaluation of time-domain and phasor-domain methods for power system transients`（2022） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 时域法、动态相量法、三相相量法 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：在同一计算平台统一积分步长与迭代求解器，系统对比时域、动态相量及传统相量法

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 具体适用范围仍以原文算例、参数表和验证场景为准，当前页面不应外推到未验证系统。
- 源文件路径：`["EMT_Doc/18/Hassani 等 - 2022 - Evaluation of time-domain and phasor-domain methods for power system transients.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
