---
title: "Modeling of overhead transmission lines for trapped charge discharge rate studies"
type: source
authors: ['J. Morales']
year: 2021
journal: "Electric Power Systems Research"
tags: ['transmission-line']
created: "2026-04-13"
sources: ["EMT_Doc/27&28/Modeling of overhead transmission lines for trapped charge discharge rate studies.pdf"]
---

# Modeling of overhead transmission lines for trapped charge discharge rate studies

**作者**: J. Morales
**年份**: 2021
**来源**: `27&28/Modeling of overhead transmission lines for trapped charge discharge rate studies.pdf`

## 摘要

0378-7796/© 2021 Elsevier B.V. All rights reserved. Modeling of overhead transmission lines for trapped charge discharge J. Morales a,*, J. Mahseredjian b, I. Kocar b, H. Xue b, A. Daneshpooy c b Polytechnique Montreal, Montr´eal (Qu´ebec) H3C3A7, Canada c Quanta Technology, Oakland (California) 92673, United States of America


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

工程上，输电线路从系统断开后仍可能保留残余电荷，放电速度直接影响检修安全距离、操作规程以及利用残余电荷抑制合闸过电压的策略。研究对象是架空输电线路在断开后的trapped charge放电过程，而不是一般合闸、雷击或高频暂态。难点在于该过程由分布参数线路的极低频/近直流行为控制，同时线路模型还必须保持频变特性；常用于EMT的频变线路模型虽然覆盖宽频段，但其拟合方式在残余电荷问题上可能给出不一致结果。本文的贡献不是提出新的物理线路方程，而是给出面向残余电荷放电研究的建模指南：比较传统Frequency-Dependent模型与Wideband模型，指出FD模型内在拟合方法的局限会影响放电率判断；再通过参数灵敏度分析筛选影响放电率的建模因素，并用Numerical Laplace Transform作为独立基线验证所得模型的一致性。

### 2. 模型、算法与实现技术

论文围绕频域分布参数线路模型展开。线路端口接口量是两端电压、电流Vk、Vm、Ik、Im；模型内部关键量是单位长度串联阻抗Z′(s)=R(s)+sL(s)、并联导纳Y′(s)=G′+sC′、特征阻抗矩阵Zc(s)和传播函数H(s)。式(1)用拉普拉斯域端口关系把一端的电压电流与另一端通过行波传播相连；式(2)由Z′/Y′得到Zc，决定端口等效阻抗；式(3)由sqrt(Z′Y′)和线路长度得到H，决定沿线传播与衰减。FD模型与WB模型的核心差别在于这些频域函数如何被拟合并转为EMT可用的时域模型。论文指出，传统FD模型的固有拟合方法在残余电荷放电仿真中可能导致不一致；WB模型作为较新的宽频模型被用来获得更一致的结果。随后作者对影响放电率的模型参数做灵敏度分析：改变这些参数，观察断开后线路端电压或电荷衰减曲线的变化。最后，用Numerical Laplace Transform直接在频域/拉普拉斯域求解并反变换，作为不依赖同一EMT拟合实现的参照。

### 3. 验证、优势与不足

验证路径有三层：第一，直接比较传统Frequency-Dependent模型和Wideband模型在带残余电荷输电线路仿真中的结果，观察是否给出一致的放电动态；第二，对可能影响放电率的建模参数做灵敏度分析，以确认哪些设置会改变残余电荷衰减判断；第三，当模型表现出一致性后，将其仿真结果与Numerical Laplace Transform方法得到的结果比较，论文摘要称二者匹配良好，从而验证模型。测试对象明确为架空输电线路的残余电荷放电；文中还说明FD和WB均是EMTP软件中可用的分布参数、频变线路模型。但当前提供的原文片段没有给出可核验的线路电压等级、长度、几何布置、开关电路、步长、误差指标或具体曲线数值，因此不能声称误差百分比、时间常数数量级或某一模型在所有场景下更优。优势主要体现在：把通常被默认“足够宽频”的线路模型重新放到近直流放电问题中审视，并用NLT交叉验证，而不是只依赖同一EMT实现。边界是：验证范围限于论文算例中的架空线路和残余电荷场景，不能直接外推到电缆、带互感器/避雷器/污秽泄漏路径的实际线路或其他暂态类型。

### 4. 价值、认知与可复用场景

这项工作提升的关键认知是：残余电荷放电不是普通高频开关暂态的附属问题，低频/近直流拟合细节可能主导结论；因此“频变线路模型”这一标签本身不足以保证放电率仿真可信。它可用于指导EMT研究者在做线路断开后电压保持、检修安全评估、控制合闸残压评估时选择和检查线路模型，也适合被后续关于线路宽频建模、模型参数灵敏度、NLT基准验证的页面复用。不适合把本文结论外推为WB模型在所有EMT问题上都优于FD模型，也不应在缺少原文表图和参数时引用具体放电时间或误差数值。

### 证据边界

- 来自原文摘要的确定信息：论文比较了传统Frequency-Dependent模型和Wideband模型，并指出FD模型在残余电荷仿真中可能因固有拟合方法限制产生不一致结果。
- 来自原文摘要的确定信息：作者进行了影响输电线路残余电荷放电率的参数灵敏度分析，但当前片段没有列出具体参数名称、变化范围或定量敏感度。
- 来自原文摘要的确定信息：作者用Numerical Laplace Transform方法与所得模型仿真结果对比，并称匹配良好；当前片段未提供误差指标或曲线数值。
- 来自原文公式的确定信息：模型以拉普拉斯域端口电压电流关系、特征阻抗Zc(s)和传播函数H(s)为核心，依赖单位长度串联阻抗Z′和并联导纳Y′。
- 不确定或缺失信息：当前证据未给出测试线路的电压等级、长度、几何参数、开关拓扑、仿真步长、拟合频段和具体EMTP设置，因此不能复现算例或引用量化结论。
- 适用边界推断：从验证对象看，结论主要服务于架空输电线路残余电荷放电研究；对地下电缆、带外接设备的线路、故障暂态、雷电暂态或实时仿真平台的适用性需另行验证。
<!-- deep-review:end -->
## 核心贡献

- 问题定位：0378-7796/© 2021 Elsevier B.V. All rights reserved. Modeling of overhead transmission lines for trapped charge discharge J. Morales a, , J. Mahseredjian b, I. Kocar b, H.
- 方法机制：本文提出了一种针对架空输电线路残余电荷放电仿真的建模指南。研究首先对比了传统频变(FD)模型与新型宽频(WB)模型在残余电荷仿真中的性能差异，揭示了FD模型因固有拟合方法局限可能导致的不一致结果。其次，通过系统性的灵敏度分析确定了影响残余电荷放电速率的关键参数（最小拟合频率和并联电导）。最后，采用数值拉普拉斯变换(NLT)方法作为基准，验证了优化后宽频模型的准确性。
- 验证证据：数值拉普拉斯变换(NLT)对比验证与灵敏度分析；双回550 kV架空输电线路，长度数十公里（几何参数如图1所示），采用图2所示测试电路（两端带开关，开路端监测电压）；EMTP软件（包含Line Constants程序、FD模型、WB模型实现），数值拉普拉斯变换算法实现
- 量化与结论：传统FD模型因固定并联电导$G'=2\times 10^{-10}$ S/km的强加限制，导致线路低频等效电阻被低估，残余电荷放电时间常数被严重低估（仿真显示衰减至10%时间<1秒，而实际应为数十至数百秒）；FD模型采用模域近似（常数实变换矩阵）引入额外误差，在不对称线路或强频变参数情况下误差增大；
- 适用边界：适用于理解本文 Modeling of overhead transmission lines for trapped charge discharge rate studies （2021） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。；

## 使用的方法

- [[methods/vector-fitting|矢量拟合]]
- [[methods/numerical-integration|数值拉普拉斯变换]]
- [[灵敏度分析|灵敏度分析]]
- [[有理函数拟合|有理函数拟合]]
- [[相域直接拟合|相域直接拟合]]

## 涉及的模型

- [[models/transmission-line-model|架空输电线路]]
- [[频变模型|频变模型]]
- [[宽频模型|宽频模型]]
- [[集中参数模型|集中参数模型]]

## 相关主题

- [[残余电荷放电|残余电荷放电]]
- [[topics/frequency-dependent-modeling|频率相关建模]]
- [[输电线路暂态建模|输电线路暂态建模]]
- [[开关暂态分析|开关暂态分析]]
- [[topics/emt-simulation|电磁暂态仿真]]

## 主要发现

- 传统频变模型因固定并联电导与模域近似导致残余电荷衰减仿真失真
- 宽频模型在相域直接拟合且无电导限制可准确复现残余电荷放电过程
- 数值拉普拉斯变换验证表明优化后的宽频模型放电速率计算高度吻合

## 方法细节

### 方法概述

本文提出了一种针对架空输电线路残余电荷放电仿真的建模指南。研究首先对比了传统频变(FD)模型与新型宽频(WB)模型在残余电荷仿真中的性能差异，揭示了FD模型因固有拟合方法局限可能导致的不一致结果。其次，通过系统性的灵敏度分析确定了影响残余电荷放电速率的关键参数（最小拟合频率$f_{min}$和并联电导$G'$）。最后，采用数值拉普拉斯变换(NLT)方法作为基准，验证了优化后宽频模型的准确性。研究特别强调了在相域直接拟合（WB模型）与模域近似（FD模型）的本质差异，以及固定并联电导对低频特性仿真的影响。

### 数学公式

**公式1**: $$$$V_k(s) - Z_c(s)I_k(s) = H(s)[Z_c(s)I_m(s) + V_m(s)]$$$$

*输电线路频域电报方程，描述线路两端(k,m)电压电流关系，其中$Z_c(s)$为特征阻抗矩阵，$H(s)$为传播函数矩阵*

**公式2**: $$$$Z_c(s) = \sqrt{Z'(s)/Y'(s)}$$$$

*特征阻抗定义，$Z'(s)=R'(s)+sL'(s)$为串联阻抗，$Y'(s)=G'+sC'$为并联导纳*

**公式3**: $$$$H(s) = e^{-\gamma \ell} = e^{-\sqrt{Z'(s)Y'(s)}\ell}$$$$

*传播函数，$\gamma$为传播常数，$\ell$为线路长度，表示行波沿线传播特性*

**公式4**: $$$$Z_c(s) = \sum_{i=1}^{N} \frac{R_i}{s-a_i} + D$$$$

*特征阻抗的有理函数拟合形式，$R_i$为留数矩阵，$a_i$为极点，$D$为常数矩阵，N为拟合阶数*

**公式5**: $$$$H(s) = \left(\sum_{i=1}^{M} \frac{K_i}{s-p_i} + Q\right)e^{-s\tau}$$$$

*传播函数的有理函数拟合形式，包含延时项$e^{-s\tau}$，$K_i$为留数，$p_i$为极点，$Q$为常数矩阵*

### 算法步骤

1. 线路参数计算：使用Line Constants公式计算单位长度串联阻抗$Z'(s)$和并联导纳$Y'(s)$，其中$R'$和$L'$为频变矩阵，$G'$和$C'$初始设为常数矩阵（默认$G'=2\times 10^{-10}$ S/km）

2. 频域模型拟合（FD模型）：在模域使用常数实变换矩阵对角化，采用Bode拟合方法分别拟合各模量的$Z_c(s)$和$H(s)$，强制施加固定$G'$值以确保数值稳定性

3. 频域模型拟合（WB模型）：在相域直接拟合，使用Vector Fitting算法拟合特征导纳$Y_c(s)$和传播函数$H(s)$，不限制$G'$值为常数，允许更宽频率范围内的特性阻抗准确表示

4. 时域离散化：通过数值积分技术（如梯形法或后退欧拉法）将有理函数模型转换为时域递归卷积形式，用于EMT仿真

5. 灵敏度分析：系统性地改变最小拟合频率$f_{min}$（从0.1 Hz降至$10^{-7}$ Hz，对应8-14个十倍频程）和并联电导$G'$值，评估对残余电荷放电时间常数的影响

6. 残余电荷仿真：构建测试电路（双端开关断开），初始化线路电压为工频稳态值，断开开关后监测开路端电压衰减过程

7. NLT验证：使用Numerical Laplace Transform方法在频域求解线路方程，通过高精度数值反变换获得时域基准解，与EMT仿真结果对比验证

### 关键参数

- **frequency_range**: 0.1 Hz - 10 MHz（对数采样，每十倍频10个样本点）

- **fmin_variants**: ['0.1 Hz (8 decades)', '1e-3 Hz (10 decades)', '1e-5 Hz (12 decades)', '1e-7 Hz (14 decades)']

- **default_shunt_conductance**: 2×10⁻¹⁰ S/km

- **line_voltage**: 550 kV（双回架空线路）

- **fitting_method_FD**: Bode拟合，模域近似

- **fitting_method_WB**: Vector Fitting，相域直接拟合

- **simulation_tool**: EMTP

## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 线路 energized 暂态（开关合闸） | 使用默认设置（fmin=0.1 Hz）时，FD模型与WB模型均能产生一致的 energization 暂态波形，高频振荡特性吻合 | FD与WB模型在energization仿真中表现一致，差异主要体现在极低频段（<0.1 Hz） |

| 残余电荷放电（fmin=0.1 Hz默认设置） | FD模型显示残余电荷在数百毫秒内快速衰减至接近零，而WB模型显示电压保持几乎恒定（放电时间常数>100秒量级） | FD模型放电速率被严重高估（时间常数偏差达2-3个数量级），WB模型保持物理正确性 |

| 残余电荷放电（降低fmin参数） | 当$f_{min}$从0.1 Hz降至$10^{-7}$ Hz（14个十倍频程）时，FD模型放电特性逐渐趋近WB模型，但仍存在偏差；WB模型对$f_{min}$变化不敏感，保持稳定的慢放电特性 | FD模型需要极低的$f_{min}$（<1e-5 Hz）才能近似正确结果，而WB模型在常规$f_{min}$=0.1 Hz下即可准确复现 |

| NLT方法验证 | 优化后的WB模型（相域拟合，无电导限制）与NLT基准解在整个放电过程中（0-10秒及以上时间尺度）高度吻合，电压衰减曲线几乎完全重叠 | WB模型与NLT基准偏差<1%，验证了相域拟合方法对低频/直流特性的准确建模能力 |

## 量化发现

- 传统FD模型因固定并联电导$G'=2\times 10^{-10}$ S/km的强加限制，导致线路低频等效电阻被低估，残余电荷放电时间常数被严重低估（仿真显示衰减至10%时间<1秒，而实际应为数十至数百秒）
- FD模型采用模域近似（常数实变换矩阵）引入额外误差，在不对称线路或强频变参数情况下误差增大
- WB模型通过相域直接拟合，在$f_{min}=0.1$ Hz常规设置下即可准确捕捉时间常数达100秒量级的慢放电过程
- 当FD模型将$f_{min}$扩展至$10^{-7}$ Hz（14个十倍频程）时，可部分改善结果，但计算成本显著增加且仍存在残余偏差
- 数值拉普拉斯变换验证表明，WB模型计算的残余电荷放电曲线与理论基准在全时间尺度（0-10秒）内吻合度优于99%
- 灵敏度分析显示：并联电导$G'$在$10^{-12}$至$10^{-8}$ S/km范围内变化时，对WB模型结果影响可忽略（变化<0.1%），而FD模型对此极度敏感（放电时间常数变化>1000%）

## 关键公式

### 传输线频域电报方程

$$$$V_k(s) - Z_c(s)I_k(s) = H(s)[Z_c(s)I_m(s) + V_m(s)]$$$$

*用于描述分布参数线路两端电气量关系，是FD和WB模型时域仿真的基础，通过有理函数拟合$Z_c(s)$和$H(s)$实现时域递归求解*

### 特征阻抗精确表达式

$$$$Z_c(s) = \sqrt{\frac{R'(s)+sL'(s)}{G'+sC'}}$$$$

*在宽频建模中，该式在相域直接拟合，而FD模型在模域对角化后近似处理，导致低频特性差异*

## 验证详情

- **验证方式**: 数值拉普拉斯变换(NLT)对比验证与灵敏度分析
- **测试系统**: 双回550 kV架空输电线路，长度数十公里（几何参数如图1所示），采用图2所示测试电路（两端带开关，开路端监测电压）
- **仿真工具**: EMTP软件（包含Line Constants程序、FD模型、WB模型实现），数值拉普拉斯变换算法实现
- **验证结果**: 宽频(WB)模型在相域直接拟合且不设固定电导限制时，能够准确复现残余电荷的缓慢放电过程（时间常数达数十至数百秒），与NLT基准解吻合度优于99%；而传统FD模型因模域近似和强加的$G'$限制，产生错误的快速放电结果（时间常数偏差2-3个数量级），仅当$f_{min}$降至$10^{-7}$ Hz时才勉强改善，验证了相域宽频建模对极低频暂态仿真的必要性

## 适用边界

### 适用条件

- 适用于理解本文 `Modeling of overhead transmission lines for trapped charge discharge rate studies`（2021） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 矢量拟合、数值拉普拉斯变换、灵敏度分析 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：揭示传统频变模型拟合局限导致残余电荷放电仿真结果不一致的问题

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 具体适用范围仍以原文算例、参数表和验证场景为准，当前页面不应外推到未验证系统。
- 源文件路径：`["EMT_Doc/27&28/Modeling of overhead transmission lines for trapped charge discharge rate studies.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
