---
title: "Revisiting dynamic phasors and their efficacy in simulating electric circuits"
type: source
authors: ['Ramin Parvari']
year: 2025
journal: "Electric Power Systems Research"
tags: ['dynamic-phasor']
created: "2026-04-13"
sources: ["EMT_Doc/34/Parvari 等 - 2026 - Revisiting dynamic phasors and their efficacy in simulating electric circuits.pdf"]
---

# Revisiting dynamic phasors and their efficacy in simulating electric circuits

**作者**: Ramin Parvari
**年份**: 2025
**来源**: `34/Parvari 等 - 2026 - Revisiting dynamic phasors and their efficacy in simulating electric circuits.pdf`

## 摘要

论文以“连续时间伴随电路”为统一框架重新解释动态相量（DP）建模。核心思想不是简单地把正弦稳态量替换为相量，而是将任意电路自然变量 通过积分因子 变换为低频包络变量 $\mathbf{X}(t)x(t)=\mu(t)\mathbf{X}(t)$。该变换保持KCL/KVL不变，但会改变动态元件的本构关系：电阻不变，电感变为原电感串联一个与频移 成比例的阻抗项，电容变为原电容并联一个与 成比例的导纳项。在线性时不变且 $s(t)=j\omega 0$ 时，该模型退化为传统动态相量。论文进一步将该连续时间DP伴随模型离散化，并通过状态空间特征值分析说明：DP并不会消除系统固有暂态模态，而是将特征值整体平移 。因此，DP使用大步长能准确描述被频移到低频附近的稳态分量，但对由系统本征值决定的暂态衰减/振荡分量仍受数值积分步长限制。论文用二阶RLC电路和IEEE 9节点系统验证了这一结论。


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

工程需求来自EMT仿真的时间步长矛盾：TS程序可用毫秒级步长但忽略电网络快速动态，EMT可解析开关和电磁暂态却通常需要微秒级步长。动态相量常被认为可把工频正弦量移到低频包络，从而普遍允许大步长，但这种说法在电路暂态中并不总成立。本文研究对象是电路自然变量电压、电流及其DP变换后的伴随电路，重点不是提出新的加速器，而是澄清DP何时真的有效。难点在于DP改变了微分元件的本构关系和系统特征值位置，稳态基频分量变慢并不等于所有固有暂态模态都变慢。本文贡献是用积分因子建立广义DP连续时间伴随模型，把传统$e^{j\omega_0t}$解释为$s(t)=j\omega_0$的特例，并通过特征值平移说明大步长DP的收益只对被频移到低频附近的分量可靠，对系统本征暂态仍受数值积分约束。

### 2. 模型、算法与实现技术

本文模型从统一变量变换$x(t)=\mu(t)\mathbf{X}(t)$出发，其中$\mu(t)=e^{\int_0^t s(\tau)d\tau}$，$s(t)=\mu'(t)/\mu(t)$是频移函数，核心状态量或接口量是支路电压、电流及源量在DP域的复数包络。该变换保持KCL/KVL拓扑约束不变，因此节点连接关系可沿用原EMT电路；变化发生在动态元件：电阻仍为$\mathbf{V}=R\mathbf{I}$，电感变为$\mathbf{V}=L d\mathbf{I}/dt+Ls(t)\mathbf{I}$，等效为同值电感串联频移阻抗，电容变为$\mathbf{I}=C d\mathbf{V}/dt+Cs(t)\mathbf{V}$，等效为同值电容并联频移导纳，独立源需乘以积分因子倒数。在线性时不变且$s=j\omega_0$时，状态方程由$\dot{x}=Ax+Bu$变为$\dot{\mathbf{X}}=(A-sI)\mathbf{X}+B\mathbf{U}$，所以每个特征值变为$\lambda_k-s$。该公式的机制意义是：DP只做频移，不会消除原电路的衰减率和固有模态。离散化时作者采用伴随电路/梯形积分思路，用$z=(1+\lambda\Delta t/2)/(1-\lambda\Delta t/2)$分析步长对连续模态幅值和相位的影响。

### 3. 验证、优势与不足

作者采用理论推导、特征值和稳态分析、二阶RLC电路以及IEEE 9-bus系统案例来验证结论。基线包括原始EMT域模型、小步长EMT参考解、DP伴随模型以及不同时间步长下的离散响应；指标主要是稳态表示能力、特征值位置及大步长下暂态精度变化。RLC算例用于展示当激励或稳态主频与移频$\omega_0$匹配时，DP变量接近直流或低频，因此比直接EMT采样工频正弦更适合较大步长；同时，RLC固有暂态模态在DP域只是沿虚轴平移，若$|\lambda\Delta t|$较大，梯形积分仍会产生数值误差。IEEE 9节点系统用于说明实际电力系统扰动中，大步长DP能较好表示稳态基频相量，但在故障、切换或扰动暂态期间精度受限。原文摘要和给定摘录未报告可核验的误差百分比、运行时间、加速倍数、RLC参数、具体故障设置或仿真软件，因此不能声称DP取得了某个定量性能提升。从验证范围看，结论主要支持“DP收益有条件”，而非证明其在所有电力电子、高频开关或多频暂态场景中均可靠。

### 4. 价值、认知与可复用场景

这项工作的重要价值在于纠正对动态相量的过度泛化理解：DP不是自动降低EMT计算量的万能降阶方法，而是一种频移后的伴随电路表示。它能帮助研究者在选取仿真步长前先检查系统特征值、目标频带和暂态精度要求，避免只因变量变成低频包络就盲目放大步长。该页面适合被后续关于EMT-DP混合仿真、相量域伴随电路、步长选择准则、特征值误差分析、TS/EMT接口建模的页面复用。不适合外推为“DP可替代EMT处理全部开关暂态”，也不适合在缺少多频、高频电力电子或非线性控制验证时作为通用加速结论引用。

### 证据边界

- 原文明确给出论文主题、关键词、摘要结论、积分因子形式、传统DP表达$x(t)=X(t)e^{j\omega_0t}$以及DP收益并非普遍成立的论点。
- 原文摘录显示作者使用伴随电路、特征值和稳态分析，并以IEEE 9-bus系统说明大时间步长对精度的影响；但当前证据未包含完整图表和数值结果。
- RLC电路、梯形积分离散特征值映射、无损传输线历史源相位补偿等细节来自页面已有抽取内容和方法推导；若需作为最终证据，应回查PDF对应章节和公式。
- 原文未报告可核验的数值结果，例如RLC元件参数、误差百分比、IEEE 9节点故障类型、步长取值、运行时间或加速比，因此不能进行定量优劣排序。
- 仿真工具名称在给定文本中未明确说明；任何关于MATLAB、商业EMT程序或自编程序的说法只能作为实现可能性，不能作为原文事实。
- 元数据只列出Ramin Parvari，但论文证据页列出Ramin Parvari、Shaahin Filizadeh、Dilsha Kuranage三位作者；引用前应以PDF首页为准修正作者信息。
<!-- deep-review:end -->
## 核心贡献

- 问题定位：论文以“连续时间伴随电路”为统一框架重新解释动态相量（DP）建模。核心思想不是简单地把正弦稳态量替换为相量，而是将任意电路自然变量 通过积分因子 变换为低频包络变量 $\mathbf{X}(t)x(t)=\mu(t)\mathbf{X}(t)$。
- 方法机制：论文以“连续时间伴随电路”为统一框架重新解释动态相量（DP）建模。核心思想不是简单地把正弦稳态量替换为相量，而是将任意电路自然变量 通过积分因子 变换为低频包络变量 $\mathbf{X}(t)x(t)=\mu(t)\mathbf{X}(t)$。该变换保持KCL/KVL不变，但会改变动态元件的本构关系：电阻不变，电感变为原电感串联一个与频移 成比例的阻抗项，电容变为原电容并联一个与 成比例的导纳项。
- 验证证据：论文采用理论推导、特征值分析、解析稳态对比和仿真算例验证相结合的方法。首先从积分因子出发建立DP连续时间伴随电路；其次利用状态空间形式证明特征值平移；然后以二阶RLC电路对比EMT和DP在不同时间步长下相对解析解的稳态精度；最后通过IEEE 9节点系统展示大步长DP在暂态阶段的精度局限。；二阶RLC交流电路和IEEE 9-bus电力系统。RLC电路用于解析误差和特征值机理分析；
- 量化与结论：传统TS仿真通常使用毫秒级时间步长，而EMT仿真通常使用微秒级时间步长；论文关注DP是否能够在接近TS的大步长下保持EMT级精度。；广义DP变换要求 ，从而原始域和DP域初始条件完全一致，初值误差为0。；若常数频移写为 $s(t)=\sigma 0+j\omega 0\mu(t)$ 不趋于0或无穷，必须取 ；因此传统稳定DP频移是纯虚数频移。；
- 适用边界：适用于理解本文 Revisiting dynamic phasors and their efficacy in simulating electric circuits （2025） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。；

## 使用的方法

- [[dynamic-phasor]]
- [[numerical-integration]]
- [[methods/state-space-method]]

## 涉及的模型

- [[dynamic-phasor]]
- [[nodal-analysis]]

## 相关主题

- [[dynamic-phasor]]
- [[co-simulation]]
- [[methods/harmonic-analysis-methods]]

## 主要发现

- 动态相量建模在使用较大时间步长时能够准确表征电路的稳态行为
- 在暂态工况下动态相量模型的精度会因大时间步长而显著受限
- 动态相量带来的计算效率提升并非无条件成立，高度依赖于基础仿真条件的设定
- 合理选择仿真时间步长是平衡动态相量仿真精度与计算效率的关键

<!-- deep-enrich:start -->
## 方法细节

### 方法概述

论文以“连续时间伴随电路”为统一框架重新解释动态相量（DP）建模。核心思想不是简单地把正弦稳态量替换为相量，而是将任意电路自然变量 $x(t)$ 通过积分因子 $\mu(t)$ 变换为低频包络变量 $\mathbf{X}(t)$，即 $x(t)=\mu(t)\mathbf{X}(t)$。该变换保持KCL/KVL不变，但会改变动态元件的本构关系：电阻不变，电感变为原电感串联一个与频移 $s(t)$ 成比例的阻抗项，电容变为原电容并联一个与 $s(t)$ 成比例的导纳项。在线性时不变且 $s(t)=j\omega_0$ 时，该模型退化为传统动态相量。论文进一步将该连续时间DP伴随模型离散化，并通过状态空间特征值分析说明：DP并不会消除系统固有暂态模态，而是将特征值整体平移 $-j\omega_0$。因此，DP使用大步长能准确描述被频移到低频附近的稳态分量，但对由系统本征值决定的暂态衰减/振荡分量仍受数值积分步长限制。论文用二阶RLC电路和IEEE 9节点系统验证了这一结论。

### 数学公式

**公式1**: $$$$x(t)=\mathbf{X}(t)e^{j\omega_0 t}$$$$

*传统动态相量定义。自然时域变量 $x(t)$ 被表示为低频动态相量 $\mathbf{X}(t)$ 与基频旋转因子 $e^{j\omega_0 t}$ 的乘积。*

**公式2**: $$$$x(t)=\mu(t)\mathbf{X}(t)$$$$

*论文提出的广义动态相量/积分因子变换。$\mu(t)$ 是任意非零有界变换因子，$\mathbf{X}(t)$ 是变换域变量。*

**公式3**: $$$$\mu(t)\neq 0,\pm\infty,\quad \forall t$$$$

*保证原始变量与变换变量均有界的条件。*

**公式4**: $$$$\mu(0)=1$$$$

*保证原始域和变换域变量具有相同初始条件。*

**公式5**: $$$$\frac{dx(t)}{dt}\;\longleftrightarrow\;\frac{d\mathbf{X}(t)}{dt}+\frac{\mu'(t)}{\mu(t)}\mathbf{X}(t)$$$$

*动态相量变换下的导数性质，是推导电感、电容伴随模型和状态空间特征值平移的基础。*

**公式6**: $$$$s(t)\triangleq\frac{\mu'(t)}{\mu(t)}$$$$

*定义广义频移量 $s(t)$，其量纲为Hz，可为时间变化的复变量。*

**公式7**: $$$$\mu(t)=e^{\int_0^t s(\tau)d\tau}$$$$

*由 $s(t)$ 得到积分因子 $\mu(t)$ 的解析表达。传统DP是 $s(t)=j\omega_0$ 的特例。*

**公式8**: $$$$\mathbf{E}(t)=\frac{e(t)}{\mu(t)}=e(t)e^{-\int_0^t s(\tau)d\tau}$$$$

*独立电压源在DP伴随域中的变换形式。*

**公式9**: $$$$\mathbf{J}(t)=\frac{j(t)}{\mu(t)}=j(t)e^{-\int_0^t s(\tau)d\tau}$$$$

*独立电流源在DP伴随域中的变换形式。*

**公式10**: $$$$v(t)=Ri(t)\;\longleftrightarrow\;\mathbf{V}(t)=R\mathbf{I}(t)$$$$

*电阻元件在动态相量变换下保持不变，即阻值不受变换影响。*

**公式11**: $$$$v(t)=L\frac{di(t)}{dt}\;\longleftrightarrow\;\mathbf{V}(t)=L\frac{d\mathbf{I}(t)}{dt}+Ls(t)\mathbf{I}(t)$$$$

*电感在DP伴随域中等效为同值电感串联一个阻值为 $Ls(t)$ 的附加阻抗。*

**公式12**: $$$$i(t)=C\frac{dv(t)}{dt}\;\longleftrightarrow\;\mathbf{I}(t)=C\frac{d\mathbf{V}(t)}{dt}+Cs(t)\mathbf{V}(t)$$$$

*电容在DP伴随域中等效为同值电容并联一个导纳为 $Cs(t)$ 的附加支路。*

**公式13**: $$$$s(t)=\sigma_0+j\omega_0$$$$

*常数频移的一般形式。若要保证积分因子不趋于0或无穷，需令 $\sigma_0=0$。*

**公式14**: $$$$\mu(t)=e^{j\omega_0 t}$$$$

*当 $s(t)=j\omega_0$ 时，广义积分因子退化为传统动态相量的基频旋转因子。*

**公式15**: $$$$\dot{x}=Ax+Bu\quad\Rightarrow\quad \dot{\mathbf{X}}=(A-sI)\mathbf{X}+B\mathbf{U}$$$$

*状态空间在DP域中的变换形式。系统矩阵由 $A$ 变为 $A-sI$，因此特征值整体平移。*

**公式16**: $$$$\lambda_{\mathrm{DP},k}=\lambda_k-s$$$$

*DP域特征值与原始EMT域特征值的关系。对于传统DP，$s=j\omega_0$，即所有特征值沿虚轴向下平移 $\omega_0$。*

**公式17**: $$$$z_k=\frac{1+\lambda_k\Delta t/2}{1-\lambda_k\Delta t/2}$$$$

*梯形积分法下连续时间特征值 $\lambda_k$ 到离散时间特征值 $z_k$ 的映射，用于分析不同时间步长下的数值精度。*

### 算法步骤

1. 选择原始电路变量：将每个支路电压、电流或状态变量 $x(t)$ 作为自然时域量，并明确其原始EMT域微分方程或电路拓扑关系。

2. 定义积分因子：给定频移函数 $s(t)$，由 $\mu(t)=e^{\int_0^t s(\tau)d\tau}$ 构造变换因子，并要求 $\mu(t)\neq0,\pm\infty$ 且 $\mu(0)=1$，以保证变换前后变量有界且初值一致。

3. 执行变量变换：对所有电压、电流、源和状态变量使用 $x(t)=\mu(t)\mathbf{X}(t)$，即 $\mathbf{X}(t)=x(t)/\mu(t)$。传统DP对应 $\mu(t)=e^{j\omega_0t}$。

4. 保持网络拓扑：由于KCL和KVL是线性代数约束，变换后电路仍满足相同拓扑连接关系，因此节点关联矩阵和支路连接关系保持不变。

5. 替换元件模型：电阻保持 $\mathbf{V}=R\mathbf{I}$；电感由 $v=Ldi/dt$ 变为 $\mathbf{V}=Ld\mathbf{I}/dt+Ls(t)\mathbf{I}$；电容由 $i=Cdv/dt$ 变为 $\mathbf{I}=Cd\mathbf{V}/dt+Cs(t)\mathbf{V}$；独立源乘以 $e^{-\int_0^t s(\tau)d\tau}$。

6. 构造连续时间DP伴随电路：在原电路拓扑上，用上述DP域元件替换所有支路，得到连续时间伴随电路。若 $s(t)$ 随时间变化，则伴随电路为时变电路；若 $s(t)=j\omega_0$，则为线性时不变复数电路。

7. 对输电线历史源进行变换：对于无损线，原始历史源 $j_k(t)$、$j_m(t)$ 需乘以当前积分因子倒数，同时保留传播延迟 $\tau_d$；历史项中额外出现 $e^{-\int_{t-\tau_d}^{t}s(\tau)d\tau}$，说明频移会改变延迟支路的历史源权重。

8. 离散化DP伴随电路：采用梯形积分等EMT常用数值积分方法，将DP域电感、电容转换为离散伴随导纳/电流源模型，并形成节点导纳矩阵或状态空间递推方程。

9. 进行特征值分析：对原始EMT系统矩阵 $A$ 和DP域矩阵 $A-sI$ 分别求特征值，比较 $\lambda_k$ 与 $\lambda_k-s$ 在离散映射 $z=(1+\lambda\Delta t/2)/(1-\lambda\Delta t/2)$ 下的数值误差。

10. 分析稳态精度：当电路稳态响应的主频率与频移 $\omega_0$ 一致时，DP变量接近直流或低频，较大时间步长仍可准确表示稳态相量；EMT自然变量仍需足够小步长解析基频正弦波。

11. 分析暂态精度：对于由电路本征值决定的暂态模态，DP仅移动其虚部位置，并不消除实部衰减速度或所有高频成分；若步长过大，暂态波形、衰减包络和振荡相位仍会出现明显误差。

12. 在IEEE 9节点系统中进行验证：以小时间步长EMT仿真作为参考，分别使用较大步长EMT与较大步长DP模型对故障/扰动暂态和稳态过程进行对比，评估DP大步长建模的适用边界。

### 关键参数

- **$x(t)$**: 原始EMT域自然变量，可表示电压、电流或状态量

- **$\mathbf{X}(t)$**: 动态相量/变换域变量，通常为复数低频包络

- **$\mu(t)$**: 积分因子或变换因子，满足 $\mu(t)\neq0,\pm\infty$ 且 $\mu(0)=1$

- **$s(t)$**: 广义频移函数，定义为 $s(t)=\mu'(t)/\mu(t)$

- **$\omega_0$**: 传统动态相量的基准角频率，常对应系统基频，例如50 Hz或60 Hz系统的 $2\pi f_0$

- **$\sigma_0$**: 复频移实部；为避免 $\mu(t)$ 发散或趋零，论文指出常数频移时必须取 $\sigma_0=0$

- **$R$**: 电阻值，DP变换下不改变

- **$L$**: 电感值，DP域中产生附加串联阻抗 $Ls(t)$

- **$C$**: 电容值，DP域中产生附加并联导纳 $Cs(t)$

- **$Z_C$**: 无损传输线特征阻抗

- **$\tau_d$**: 无损传输线传播延迟/行波时间

- **$\Delta t$**: 仿真时间步长，是影响EMT和DP离散精度的核心参数

- **$\lambda_k$**: 原始连续时间系统特征值

- **$\lambda_{\mathrm{DP},k}$**: DP域特征值，满足 $\lambda_{\mathrm{DP},k}=\lambda_k-s$

- **$z_k$**: 离散时间特征值，用于度量数值积分后模态的幅值和相位误差

## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 二阶RLC电路稳态与特征值分析 | 论文使用包含R、L、C元件的二阶交流电路作为解析基准，比较EMT模型与DP伴随模型在不同时间步长 $\Delta t$ 下的稳态精度和特征值误差。连续时间DP模型中，电感支路增加 $Ls(t)$ 项，电容支路增加 $Cs(t)$ 项；当 $s=j\omega_0$ 时，基频稳态量在DP域被移至0 Hz附近。对于与 $\omega_0$ 匹配的正弦稳态响应，DP变量近似为常值，因此即使 $\Delta t$ 明显大于EMT常用微秒级步长，仍可保持稳态相量精度。 | 与传统EMT相比，DP在稳态基频量上避免了直接采样 $e^{j\omega_0t}$ 的高频旋转，因此其稳态误差对时间步长不如EMT敏感；但对RLC固有暂态模态，DP仅将特征值由 $\lambda_k$ 平移为 $\lambda_k-j\omega_0$，不能消除暂态数值误差。提供文本未给出R、L、C具体参数和误差百分比。 |

| 无损传输线DP伴随模型 | 论文给出无损传输线的DP域历史源表达式。原始EMT模型中，端口历史电流为 $j_k(t)=-\frac{1}{Z_C}v_m(t-\tau_d)-i_{mk}(t-\tau_d)$ 和 $j_m(t)=-\frac{1}{Z_C}v_k(t-\tau_d)-i_{km}(t-\tau_d)$；DP域中额外乘以 $e^{-\int_{t-\tau_d}^{t}s(\tau)d\tau}$。当 $s=j\omega_0$ 时，该因子变为 $e^{-j\omega_0\tau_d}$，即延迟线历史源产生固定相移。 | 相较原始EMT传输线模型，DP模型保留 $Z_C$ 与 $\tau_d$ 两个物理参数不变，但历史源需包含频移相位补偿。对于恒定频移，额外计算量仅为复数相位因子；对于时变 $s(t)$，需计算区间积分 $\int_{t-\tau_d}^{t}s(\tau)d\tau$，计算复杂度增加。 |

| IEEE 9节点系统大步长暂态仿真 | 论文以IEEE 9-bus系统为算例，考察大时间步长对DP仿真精度的影响。结论显示，DP模型在稳态阶段能以较大步长准确表示系统基频电压、电流相量；但在故障、切换或扰动引发的暂态阶段，较大步长会导致暂态响应精度受限，特别是由系统特征值控制的衰减振荡模态不能仅靠频移消除。 | 与小步长EMT参考解相比，大步长DP在稳态行为上保持较好一致性；与“大步长EMT”相比，DP对基频稳态量更有利。但在暂态条件下，DP并未表现出无条件的大步长精确性。提供文本未给出IEEE 9节点系统的具体故障设置、步长数值、误差百分比或运行时间加速比。 |

## 量化发现

- 传统TS仿真通常使用毫秒级时间步长，而EMT仿真通常使用微秒级时间步长；论文关注DP是否能够在接近TS的大步长下保持EMT级精度。
- 广义DP变换要求 $\mu(0)=1$，从而原始域和DP域初始条件完全一致，初值误差为0。
- 若常数频移写为 $s(t)=\sigma_0+j\omega_0$，为保证 $\mu(t)$ 不趋于0或无穷，必须取 $\sigma_0=0$；因此传统稳定DP频移是纯虚数频移。
- DP域特征值满足 $\lambda_{\mathrm{DP},k}=\lambda_k-s$；当 $s=j\omega_0$ 时，所有特征值虚部整体减少 $\omega_0$，实部完全不变。
- 在无损传输线DP模型中，传播延迟 $\tau_d$ 保持不变，历史源额外乘以 $e^{-\int_{t-\tau_d}^{t}s(\tau)d\tau}$；恒定频移时该项为 $e^{-j\omega_0\tau_d}$。
- 梯形积分下连续特征值到离散特征值的映射为 $z=(1+\lambda\Delta t/2)/(1-\lambda\Delta t/2)$，因此当 $|\lambda\Delta t|$ 较大时，无论EMT还是DP都会产生模态幅值或相位误差。
- DP可以把基频稳态正弦量移动到0 Hz附近，因此稳态基频相量可用比EMT更大的时间步长表示；但暂态模态仍由系统本征值决定，不能假设误差自动为0。
- 论文明确否定“DP总能无条件降低计算负担”的普遍说法：计算收益成立的前提是关注频带已被有效移至低频，且系统暂态模态在所选 $\Delta t$ 下仍能被数值积分准确解析。
- 提供文本中未给出RLC算例的元件数值、IEEE 9节点系统扰动时间、最大误差百分比、运行时间或加速倍数，因此这些数值不能从给定材料中可靠提取。

## 关键公式

### 广义动态相量变换

$$$$x(t)=\mu(t)\mathbf{X}(t)$$$$

*用于把原始EMT自然变量转换为动态相量变量，是全文建模框架的起点。*

### 积分因子表达式

$$$$\mu(t)=e^{\int_0^t s(\tau)d\tau}$$$$

*给定频移函数 $s(t)$ 后计算变换因子；传统DP是 $s=j\omega_0$ 的特例。*

### 导数变换规则

$$$$\frac{dx(t)}{dt}\;\longleftrightarrow\;\frac{d\mathbf{X}(t)}{dt}+s(t)\mathbf{X}(t)$$$$

*用于推导电感、电容、状态空间方程和特征值平移关系。*

### 电感DP伴随模型

$$$$\mathbf{V}(t)=L\frac{d\mathbf{I}(t)}{dt}+Ls(t)\mathbf{I}(t)$$$$

*说明电感在DP域中等效为原电感加附加串联阻抗 $Ls(t)$。*

### 电容DP伴随模型

$$$$\mathbf{I}(t)=C\frac{d\mathbf{V}(t)}{dt}+Cs(t)\mathbf{V}(t)$$$$

*说明电容在DP域中等效为原电容加附加并联导纳 $Cs(t)$。*

### 传统动态相量特例

$$$$s(t)=j\omega_0,\qquad \mu(t)=e^{j\omega_0t}$$$$

*当频移为恒定纯虚数时，广义理论退化为常用DP理论。*

### DP域状态空间模型

$$$$\dot{\mathbf{X}}=(A-sI)\mathbf{X}+B\mathbf{U}$$$$

*用于从原始EMT状态空间模型推导DP模型，并进行特征值分析。*

### 特征值平移公式

$$$$\lambda_{\mathrm{DP},k}=\lambda_k-s$$$$

*用于解释DP为何能改善稳态基频表示但不能消除暂态模态带来的步长限制。*

### 梯形积分特征值映射

$$$$z_k=\frac{1+\lambda_k\Delta t/2}{1-\lambda_k\Delta t/2}$$$$

*用于评价给定时间步长 $\Delta t$ 下连续模态在离散仿真中的幅值和相位误差。*

### DP域无损传输线历史源

$$$$\mathbf{J}_k(t)=-\left(\frac{1}{Z_C}\mathbf{V}_m(t-\tau_d)-\mathbf{I}_{mk}(t-\tau_d)\right)e^{-\int_{t-\tau_d}^{t}s(\tau)d\tau}$$$$

*用于将EMT行波传输线模型转换到DP伴随域，体现频移对延迟历史项的影响。*

## 验证详情

- **验证方式**: 论文采用理论推导、特征值分析、解析稳态对比和仿真算例验证相结合的方法。首先从积分因子出发建立DP连续时间伴随电路；其次利用状态空间形式证明特征值平移；然后以二阶RLC电路对比EMT和DP在不同时间步长下相对解析解的稳态精度；最后通过IEEE 9节点系统展示大步长DP在暂态阶段的精度局限。
- **测试系统**: 二阶RLC交流电路和IEEE 9-bus电力系统。RLC电路用于解析误差和特征值机理分析；IEEE 9节点系统用于展示实际电力系统暂态中大时间步长对DP精度的影响。
- **仿真工具**: 提供文本未明确说明具体软件工具名称。方法上属于EMT/DP离散时间仿真，可通过MATLAB、EMT型程序或自编节点分析程序实现；文中关键词包括Electromagnetic transient simulations、Companion circuit和Eigenvalues。
- **验证结果**: 验证表明，DP建模在稳态基频行为上能够允许较大时间步长，因为基频正弦分量被频移为低频或直流动态相量；但在暂态过程中，系统固有模态并未被消除，DP域特征值只是相对EMT域发生 $-j\omega_0$ 平移。因此，大步长DP不能保证暂态精度，时间步长仍必须依据电路特征值、目标频带和暂态精度要求谨慎选择。
<!-- deep-enrich:end -->

## 适用边界

### 适用条件

- 适用于理解本文 `Revisiting dynamic phasors and their efficacy in simulating electric circuits`（2025） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 dynamic-phasor、numerical-integration、state-space 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：重新审视动态相量理论及其在电路仿真中的应用机制

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 具体适用范围仍以原文算例、参数表和验证场景为准，当前页面不应外推到未验证系统。
- 源文件路径：`["EMT_Doc/34/Parvari 等 - 2026 - Revisiting dynamic phasors and their efficacy in simulating electric circuits.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
