---
title: "Transmission Line Modeling with Explicit Grounding Representation"
type: source
authors: ['未知']
year: 2002
journal: ""
tags: ['transmission-line']
created: "2026-04-13"
sources: ["EMT_Doc/39/0378-7796%2888%2990005-3.pdf.pdf"]
---

# Transmission Line Modeling with Explicit Grounding Representation

**作者**: 
**年份**: 2002
**来源**: `39/0378-7796%2888%2990005-3.pdf.pdf`

## 摘要

Electric Power Systems Research, 14 (1988) 109 - 119 Transmission Line Modeling with Explicit Grounding Representation Electrical Engineering Department, University of South Carolina, Columbia, SC (U.S.A.) School of Electrical Engineering, Georgia Institute of Technology, Atlanta, GA 30332-0250 (U.S.A.)

## 核心贡献



- 提出了一种显式包含杆塔接地配置与终端变电站接地系统的架空输电线路新模型
- 实现了从直流到数兆赫兹的精确频率相关参数表示，并显式建模线路不对称性，同时具备高数值计算效率

## 使用的方法


- [[frequency-dependent]]
- [[numerical-integration]]

## 涉及的模型


- [[transmission-line]]

## 相关主题


- [[frequency-dependent]]
- [[network-equivalent]]

## 主要发现



- 显式接地表示能够准确预测雷击或开关浪涌引起的杆塔与变电站暂态地电位升高
- 基于阶跃响应矩阵的线性卷积时域仿真方法在保证宽频带精度的同时显著提升了计算效率，且经实际系统测试数据验证有效