---
title: "交直流电力系统分割并行电磁暂态数字仿真方法"
type: source
authors: ['CNKI']
year: 2023
journal: ""
tags: ['emt']
created: "2026-04-13"
sources: ["EMT_Doc/31/田芳和周孝信 - 2011 - 交直流电力系统分割并行电磁暂态数字仿真方法.pdf"]
---

# 交直流电力系统分割并行电磁暂态数字仿真方法

**作者**: CNKI
**年份**: 2023
**来源**: `31/田芳和周孝信 - 2011 - 交直流电力系统分割并行电磁暂态数字仿真方法.pdf`

## 摘要

Aiming at frequent change of topology of HVDC system, a partition and parallel method for digital electromagnetic transient simulation was presented in the paper, which avoided the influence of topology change of HVDC system on the other parts of the power system. Testing results on CIGRE first benchmark model for HVDC system show that with this method correct results and fast computation speed are obtained. The method has the advantages of high efficiency and flexible network partition. The presentation and realization of the method lays the foundation of further research on solving real-time performance of elctromagnectic transient simulation of HVDC system and carrying out closed-loop simulation test of HVDC control and protection devices based on digital simulation system. KEY WORDS: A

## 核心贡献



- 提出交直流分割并行电磁暂态数字仿真方法，有效隔离直流系统频繁拓扑变化对交流侧的影响
- 实现高效灵活的网络分割，为HVDC系统电磁暂态实时仿真及控制保护设备闭环测试奠定基础

## 使用的方法


- [[parallel]]
- [[network-equivalent]]
- [[nodal-analysis]]
- [[transmission-line]]

## 涉及的模型


- [[lcc-model]]

## 相关主题


- [[hvdc]]
- [[real-time]]
- [[parallel]]

## 主要发现



- 基于CIGRE标准算例的测试表明该方法计算结果正确且计算速度快
- 该方法能有效避免直流系统拓扑频繁变化对交流电网其他部分的影响，具备高效率与灵活分割的优势