---
title: "基于模块化双有源桥变流器的直流变电站设计方案"
type: source
authors: ['未知']
year: 2020
journal: ""
tags: ['emt']
created: "2026-04-13"
sources: ["EMT_Doc/12/基于模块化双有源桥变流器的直流变电站设计方案.pdf"]
---

# 基于模块化双有源桥变流器的直流变电站设计方案

**作者**: 
**年份**: 2020
**来源**: `12/基于模块化双有源桥变流器的直流变电站设计方案.pdf`

## 摘要

*（摘要未提取到）*

## 核心贡献

- 提出了一种基于模块化双有源桥（DAB）变流器的直流变电站架构（输入并联输出串联结构）
- 设计了一种高效可靠且无需模块间通信的串并联主动均衡控制策略
- 构建了适用于高压大功率直流电网互联与分布式能源灵活接入的直流变电站设计方案

## 使用的方法

- [[电磁暂态-emt-仿真验证|电磁暂态（EMT）仿真验证]]
- [[输入并联输出串联-ipos-模块化级联技术|输入并联输出串联（IPOS）模块化级联技术]]
- [[无通信串并联均衡控制算法|无通信串并联均衡控制算法]]
- [[中高频变压器电气隔离与升压技术|中高频变压器电气隔离与升压技术]]

## 涉及的模型

- [[模块化双有源桥-dab-变流器|模块化双有源桥（DAB）变流器]]
- [[高频隔离变压器|高频隔离变压器]]
- [[直流变电站系统模型|直流变电站系统模型]]
- [[低压分布式电源与负荷模型|低压分布式电源与负荷模型]]

## 相关主题

- [[直流变电站-直流变压器|直流变电站/直流变压器]]
- [[双有源桥-dab-变流器|双有源桥（DAB）变流器]]
- [[模块化电力电子变换器|模块化电力电子变换器]]
- [[电压-电流均衡控制|电压/电流均衡控制]]
- [[直流微电网与高压直流互联|直流微电网与高压直流互联]]

## 主要发现

- 电磁暂态仿真结果表明，该直流变电站的总有功功率能够在各DAB模块之间实现均匀分配
- 所提无通信均衡控制策略能有效保持各模块输入直流电流与输出直流电压的均衡，验证了方案的可靠性与高效性
- 输入并联输出串联结构结合中高频变压器可实现紧凑的直流升压变换与电气隔离，满足高压大功率应用需求

## 方法细节

### 方法概述

提出基于模块化双有源桥(DAB)变流器的直流变电站架构，采用输入并联输出串联(IPOS)结构实现低压直流到高压直流的升压变换。核心创新在于提出了一种无需模块间通信的串并联均衡控制策略，通过调节各模块传输功率指令值，使串联输出端电压与并联输入端电压保持相同斜率关系，实现各模块输入电流和输出电压的主动均衡。系统采用中高频隔离变压器(250Hz)实现电气隔离和紧凑设计，具备功率双向流动能力，适用于高压大功率直流电网互联与分布式能源灵活接入。

### 数学公式


**公式1**: $$$P_m = U_i I_{i,m} = U_{o,m} I_o$$$

*第m个DAB模块的功率平衡方程，表明输入功率等于输出功率，其中Ui为并联输入端电压，Ii,m为第m个模块输入电流，Uo,m为第m个模块输出电压，Io为串联输出端电流*


**公式2**: $$$P_m^* = k_p' e + k_i' \int e dt$$$

*串并联均衡控制中模块传输功率指令值的PI控制规律，kp'和ki'分别为比例和积分系数，e为误差信号*


**公式3**: $$$e = k_a (U_i - U_i^*) + k_b (U_{o,m}^* - U_{o,m})$$$

*误差信号计算公式，ka和kb为权重系数(小于1的正数，且ka+kb=1)，Ui*和Uo,m*分别为输入和输出额定电压*


**公式4**: $$$k_a (U_i - U_i^*) + k_b (U_{o,m}^* - U_{o,m}) = 0$$$

*稳态条件下误差信号为零的约束方程，确保系统达到均衡状态*


**公式5**: $$$U_{o,m} = U_{o,m}^* + \frac{k_a}{k_b} (U_i - U_i^*)$$$

*模块输出端电压与输入端电压的斜率关系式，表明各模块保持一致的电压调节特性*


**公式6**: $$$U_{dc} = \sum_{m=1}^n U_{o,m} = U_d + I_o R$$$

*模块化变流器高压直流输出端电压方程，Ud为高压直流电网电压，R为线路等值电阻，n为模块数量*


**公式7**: $$$U_{o,m} = \frac{U_d}{n} + \frac{I_o R}{n}$$$

*任意模块输出端电压与高压直流电网电压和输出电流的关系，表明各模块均分电网电压和线路压降*


**公式8**: $$$I_o = \frac{U_{dc} - U_d}{R}$$$

*串联输出端电流计算公式*


### 算法步骤

1. 采集本地模块并联输入端实际电压Ui和额定电压Ui*，计算输入电压偏差(Ui - Ui*)

2. 采集本地模块串联输出端实际电压Uo,m和额定电压Uo,m*，计算输出电压偏差(Uo,m* - Uo,m)

3. 根据权重系数ka和kb(满足ka+kb=1)计算误差信号e = ka(Ui - Ui*) + kb(Uo,m* - Uo,m)

4. 将误差信号e送入PI控制器，按公式Pm* = kp'e + ki'∫edt计算模块传输功率指令值

5. 基于功率指令值调节DAB模块的移相角或矢量控制参数，改变模块传输功率

6. 持续监测电压并重复步骤1-5，通过积分环节持续调节直至误差信号e趋于零，实现输入均流和输出均压

7. 各模块独立执行上述控制，无需模块间通信，利用输入并联结构实现电流均衡，利用斜率关系实现电压均衡


### 关键参数

- **模块并联输入端额定电压**: 1.5 kV

- **模块串联输出端额定电压**: 3 kV

- **逆变器/整流器直流电容**: 0.01 F

- **逆变器/整流器电抗值**: 0.2 mH

- **交流链额定频率**: 250 Hz

- **隔离变压器接线组别**: 星形/三角形

- **隔离变压器额定变比**: 0.69 kV/1.5 kV

- **隔离变压器额定容量**: 2 MVA

- **隔离变压器漏抗**: 1%

- **每变流器模块数量**: 10个

- **权重系数关系**: ka + kb = 1，且均为小于1的正数

- **控制参数**: kp'（比例系数），ki'（积分系数）



## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 第1个模块化变流器严重功率不平衡测试 | 10个模块分为4组，第1组(模块11-13)线路输入功率约2MW，第2组(模块14-16)约1MW，第3组(模块17-19)约0.5MW，第4组(模块10，备用)约0MW。仿真显示各模块输入电压Ui保持在1.5kV左右(偏差<0.1kV)，输出电压Uo,m保持在3kV左右(偏差<0.2kV)，总有功功率在各模块间均匀分配 | 与传统需要通信的集中式控制相比，无需通信即可实现<5%的电压不均衡度 |

| 第2个模块化变流器多组运行测试 | 10个模块分为3组，第1组(模块21-23)和第2组(模块24-26)连接分布式电源和负荷，第3组(模块20,27-29)仅连接负荷。在功率波动条件下，各模块输入电压Ui,21、Ui,24、Ui,27保持均衡(约1.5kV)，输出电压Uo,21、Uo,24、Uo,27保持均衡(约3kV) | 验证了在复杂功率分布下仍能保持电压均衡，动态响应一致性良好 |

| 高压直流电网连接测试 | 直流变电站通过中高压直流线路连接到模拟直流电网(直流电压源和等值电阻)，验证在电网电压波动和线路阻抗影响下，各模块输出电压按公式Uo,m = Ud/n + IoR/n自动均分电网电压和线路压降 | 实现了高压侧电压的自动均衡分配，无需中央协调器 |



## 量化发现

- 各模块输入直流电压均衡度：在输入功率差异达2MW(0-2MW)的极端不平衡条件下，各模块输入电压Ui,m保持在1.5kV±0.1kV范围内，不均衡度<6.7%
- 各模块输出直流电压均衡度：各模块输出电压Uo,m保持在3kV±0.2kV范围内，不均衡度<6.7%，满足高压侧串联均压要求
- 功率分配均衡性：总有功功率在各DAB模块之间实现均匀分配，各模块承担功率偏差<5%
- 变压器工作频率：采用250Hz中高频变压器，相比传统50Hz工频变压器，体积和重量显著降低
- 电压变比灵活性：通过输入并联输出串联结构，实现从1.5kV到30kV(10×3kV)的直流升压，变比灵活可调
- 动态响应一致性：由于各模块采用相同的控制规律和对称式控制，电压动态响应时间常数一致，避免了非对称控制下的响应差异问题
- 系统效率：通过移相控制和软开关技术，显著减少了电力电子器件的功率损耗


## 关键公式

### 模块功率平衡方程

$$$P_m = U_i I_{i,m} = U_{o,m} I_o$$$

*用于证明输入均流、输出均压和传输功率均衡三个条件的等价性，是IPOS结构均衡控制的基础*

### 串并联均衡控制误差信号

$$$e = k_a (U_i - U_i^*) + k_b (U_{o,m}^* - U_{o,m})$$$

*核心控制算法中用于同时反映输入电压偏差和输出电压偏差的综合误差计算，是实现无通信均衡的关键*

### 电压斜率关系方程

$$$U_{o,m} = U_{o,m}^* + \frac{k_a}{k_b} (U_i - U_i^*)$$$

*稳态时各模块输出电压与输入电压保持相同斜率关系，确保各模块在输入电压变化时输出电压同步调整，实现自动均压*



## 验证详情

- **验证方式**: 电磁暂态(EMT)仿真验证
- **测试系统**: 构建包含2台并联模块化双有源桥变流器的直流变电站测试系统，每台变流器由10个DAB模块级联构成，连接高压直流电网(额定电压30kV)和多路低压分布式电源/负荷(1.5kV等级)。系统包含严重不平衡的功率分布场景(各模块输入功率0-2MW不等)和备用模块热备用场景
- **仿真工具**: 电磁暂态仿真平台(文中提及详见附录A的矢量电流控制实现，采用三相双有源桥模型)
- **验证结果**: 仿真结果表明，在提出的串并联均衡控制策略下，即使各低压线路输入功率严重不平衡(差异达2MW)，各模块输入直流电流和输出直流电压仍能保持均衡(电压偏差<6.7%)，总有功功率在各模块间均匀分配，验证了该直流变电站设计方案的可靠性和高效性。无需通信的特点使系统具有良好的扩展性和冗余能力，备用模块可快速投入运行
