---
title: "新能源高占比电力系统电磁暂态并行仿真的优化分网方法"
type: source
authors: ['崔晓丹 等']
year: 2023
journal: "电力自动化设备"
tags: ['emt']
created: "2026-04-13"
sources: ["EMT_Doc/29/崔晓丹 等 - 2023 - 新能源高占比电力系统电磁暂态并行仿真的优化分网方法.pdf"]
---

# 新能源高占比电力系统电磁暂态并行仿真的优化分网方法

**作者**: 崔晓丹 等
**年份**: 2023
**来源**: `29/崔晓丹 等 - 2023 - 新能源高占比电力系统电磁暂态并行仿真的优化分网方法.pdf`

## 摘要

为提升含大规模多类型电力电子设备的大型电力系统电磁暂态仿真效率，提出基于层次聚类预分网、预分网下的聚合分网优化问题数学建模和基于改进非支配排序遗传算法（NSGA-Ⅱ）优化求解的并行仿真优化分网框架及方法。首先基于层次聚类网络约减对大型系统进行化简，降低原始系统的复杂程度。然后基于典型仿真耗时实测对元件相对计算量进行统一表征，将预分网后的聚合分网问题转化为多目标优化问题。并通过改进 NSGA-Ⅱ得到优化分网的 Pareto 解集，再基于加权欧氏距离最小值法获得最优分网方案。最后通过对比同一算例系统下不分网、基于 Metis 工具的分网以及所提方法的分网结果，验证了所提方法的有效性。


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

工程需求来自新能源高占比大电网的EMT仿真：系统节点多、拓扑复杂、仿真步长小，且风电、光伏、储能等电力电子模型会引入频繁导纳矩阵修正和开关处理，使并行仿真的瓶颈不再能用交流母线节点数近似衡量。研究对象是面向PSCAD等可视化建模界面的网络分区方案，即在底层并行算法既定时，如何把一个大型电力系统划分为若干子网，使各计算核负载接近且子网接口通信不过多。难点在于：元件类型和模型详细程度导致计算耗时差异很大；直接对数千节点全网做组合优化维度过高；仅追求负载均衡可能增加接口，反而拖慢并行。本文贡献是把“预分网降维、元件实测计算量赋权、计算均衡与通信开销双目标优化”组合成工程可执行流程，并用改进NSGA-II求Pareto解，再用加权欧氏距离选最终方案。

### 2. 模型、算法与实现技术

方法由三部分构成。第一，层次聚类预分网：依据节点间电气联系、地理或行政关联，把原始节点聚合为预分网模块，先降低后续分区搜索空间。第二，元件计算量统一表征：构造固定拓扑网络加待测元件的最小仿真系统，在相同步长和仿真时长下测CPU耗时，用T_CPU减去固定网络耗时t1得到元件自身求解耗时tx，再除以最大元件耗时基准TB得到相对计算量标幺值。这样每个预分网模块的顶点权重不再是母线数，而是模块内各类元件相对计算量之和。第三，将预分网结果表示为顶点赋权无向图G=(V,M)，V表示模块计算权重，邻接矩阵M表示模块间连接线路数。优化目标一是最小化各并行子网计算量标准差，反映最慢进程对总耗时的支配；目标二是最小化子网间接口数量，反映通信交互开销。改进NSGA-II通过非支配排序、拥挤度和精英保留搜索多目标Pareto前沿，最终用到理想点的加权欧氏距离在负载均衡与接口数量之间作折中决策。

### 3. 验证、优势与不足

作者采用对比分析验证：在同一算例系统下比较不分网、基于Metis工具的分网以及本文优化分网。验证工具包括PSCAD用于元件耗时实测和电磁暂态并行仿真，Metis作为传统图划分基线；测试对象为含大规模多类型电力电子设备的大型电力系统，原文描述为省级以上、数千节点规模。评价逻辑包括两类指标：一是分网后各子网相对仿真计算量的均衡性，二是子网间交互接口数量或通信开销；并行总耗时由最慢子网计算时间和接口通信时间共同决定。优势在于它把新能源模型的实际耗时引入图权重，避免Metis或母线节点数方法低估详细电力电子模型的计算负担；同时通过预分网降低大规模系统直接优化的复杂度。边界也很明确：原文摘要和可见文本未报告可核验的加速比、CPU时间、标准差降低比例或接口减少数量；NSGA-II参数、权重选择敏感性、不同硬件平台与实时仿真步长下的泛化能力，在当前证据中不足以作强结论。

### 4. 价值、认知与可复用场景

这项工作的主要认知价值是把EMT并行分网从“按网络规模划分”推进到“按实际仿真负载和接口代价共同划分”。它适合用于新能源高占比系统、含多种详细程度电力电子模型的大型离线EMT仿真建模，尤其适合作为PSCAD等软件中人工分网或Metis分网的前置优化思路。后续页面可复用其元件耗时标幺化、预分网赋权图、多目标分区这三个概念。不能把该方法外推为任意平台上的确定加速比，也不能把某一测试系统下的元件权重直接用于不同模型库、控制实现、步长或硬件环境。

### 证据边界

- 原文明确给出方法框架：层次聚类预分网、基于典型仿真耗时的元件相对计算量表征、改进NSGA-II求Pareto解、加权欧氏距离选方案。
- 原文明确给出对比对象包括不分网、Metis分网和所提方法，但当前抽取文本未提供可核验的加速比、耗时、接口数或标准差等具体数值结果。
- PSCAD用于仿真与耗时测试、Metis作为基线来自页面证据；具体计算硬件配置、并行核数、NSGA-II种群规模和迭代次数在当前证据中缺失。
- 元件计算量用最小仿真系统实测并标幺化是原文方法；将其用于其他模型库或不同步长、不同控制实现时需要重新测量，不能直接迁移。
- 预分网依据电气联系、地理或行政关联的合理性来自方法设定；聚类阈值如何选择及其对最优性的影响，当前文本未见系统敏感性验证。
- 关于通信开销与接口数量的关系是并行仿真机制和优化模型中的近似表征；实际通信耗时还可能受软件实现、硬件互联和接口算法影响，当前验证范围未充分覆盖。
<!-- deep-review:end -->
## 核心贡献

- 问题定位：为提升含大规模多类型电力电子设备的大型电力系统电磁暂态仿真效率，提出基于层次聚类预分网、预分网下的聚合分网优化问题数学建模和基于改进非支配排序遗传算法（NSGA-Ⅱ）优化求解的并行仿真优化分网框架及方法。首先基于层次聚类网络约减对大型系统进行化简，降低原始系统的复杂程度。
- 方法机制：提出基于层次聚类预分网、聚合分网优化建模与改进NSGA-II求解的三层并行仿真优化分网框架。首先采用层次聚类算法对大规模电力系统进行网络约减，根据电气距离和地理距离将关联紧密的节点聚合为预分网模块，降低原始系统复杂度；其次构建最小仿真系统实测各类电力电子元件的相对计算量，解决传统以母线节点数划分无法准确反映新能源模型实际资源占用的问题；然后将预分网后的聚合问题转化为以子网计算量均衡度和接口通信开销为双目标的多目标优化问题；
- 验证证据：大规模实际省级以上电网，包含数千个节点和大量风电、光伏等新能源电力电子设备接入的复杂电力系统；PSCAD（用于元件计算量实测和电磁暂态并行仿真），Metis工具（作为对比基准），以及基于改进NSGA-II的优化求解程序；
- 量化与结论：仿真步长设置为50 μs时，不同电力电子元件的相对仿真计算量差异显著，必须通过实测标幺化（以最大耗时为基准）进行统一表征；仿真总时长正比于最慢子网计算时间与所有子网通信时间之和，即$T \propto \max(t {A i}) + \sum t {conA i}$，因此分网优化需同时考虑计算负载均衡（标准差最小）和接口数量最少两个目标；
- 适用边界：适用于理解本文 新能源高占比电力系统电磁暂态并行仿真的优化分网方法 （2023） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。；适用于以 parallel、network-equivalent、nodal-analysis 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。

## 使用的方法

- [[parallel-computing]]
- [[network-equivalent]]
- [[nodal-analysis]]

## 涉及的模型

- [[wind-farm-modeling]]

## 相关主题

- [[parallel-computing]]
- [[real-time-simulation]]
- [[network-equivalent]]

## 主要发现

- 传统以母线节点数为权重的分网方法无法准确反映新能源电力电子元件的实际计算资源占用，易导致分网不合理与并行效率低下
- 所提优化分网方法通过实测计算量表征与多目标寻优，能有效均衡子网计算负载与接口通信开销，显著提升大规模新能源电力系统电磁暂态并行仿真效率

## 方法细节

### 方法概述

提出基于层次聚类预分网、聚合分网优化建模与改进NSGA-II求解的三层并行仿真优化分网框架。首先采用层次聚类算法对大规模电力系统进行网络约减，根据电气距离和地理距离将关联紧密的节点聚合为预分网模块，降低原始系统复杂度；其次构建最小仿真系统实测各类电力电子元件的相对计算量，解决传统以母线节点数划分无法准确反映新能源模型实际资源占用的问题；然后将预分网后的聚合问题转化为以子网计算量均衡度和接口通信开销为双目标的多目标优化问题；最后采用改进NSGA-II算法求解Pareto解集，并基于加权欧氏距离最小值法从非支配解中选取最优分网方案。

### 数学公式

**公式1**: $$$$T \propto \left|\max(t_{A_1}, t_{A_2}, \ldots, t_{A_{n_g}}) + \sum_{i=1}^{n_g} t_{conA_i}\right|$$$$

*并行仿真总时长估算公式，正比于最慢子网仿真时间与所有子网通信交互时间之和的一半，其中$n_g$为子网数量，$t_{A_i}$为子网$A_i$的仿真计算时间，$t_{conA_i}$为子网$A_i$与外部子网的数据交互时间*

**公式2**: $$$$t_x = T_{CPU} - t_1$$$$

*待测元件微分代数方程求解耗时计算，$T_{CPU}$为最小仿真系统总耗时，$t_1$为固定拓扑网络的解算耗时*

**公式3**: $$$$c_{i_{model}}^{pu} = \frac{t_{x_{i_{model}}}}{T_B} = \frac{T_{CPU_{i_{model}}} - t_1}{T_B}$$$$

*元件相对仿真计算量标幺化公式，$c_{i_{model}}^{pu}$为第$i_{model}$种元件的相对计算量（标幺值），$T_B$为所有待测元件中最大耗时基准值，用于统一表征不同类型及详细程度元件的计算复杂度*

**公式4**: $$$$G = (V, M), \quad V = \{V_1, V_2, \ldots, V_n\}, \quad M = (m_{ij})_{n \times n}$$$$

*预分网后网络的图论表征，$G$为顶点赋权无向图，$V$为顶点权重数组（各预分网模块的相对仿真计算量），$M$为邻接矩阵（$m_{ij}$表示节点$i$与$j$之间的连接线数量，无连接时为0）*

**公式5**: $$$$G_{A_k}V_{A_k} + P_{A_kA_i}\alpha_{i_g} - P_{A_kA_j}\alpha_{j_g} = h_{A_k}$$$$

*电磁暂态子网$A_k$的网络方程，$G_{A_k}$为节点导纳矩阵，$V_{A_k}$为节点电压相量，$h_{A_k}$为等值历史电流源相量，$P_{A_kA_i}$和$P_{A_kA_j}$为关联阵，$\alpha_{i_g}$和$\alpha_{j_g}$为边界联络电流相量*

### 算法步骤

1. 层次聚类预分网：从电力系统所有节点$N=\{N_1, N_2, \ldots, N_{m_{node}}\}$开始，根据电气联系紧密程度、地理分区或行政管辖范围等关联特性，设置聚合尺度阈值（预分网后的模块数目标值），将具有关联特性的样本逐步聚类合并为预分网模块$C_1, C_2, \ldots$，实现大型系统的网络约减

2. 元件计算量实测与表征：构建由固定拓扑网络（线路阻抗$Z_L$）和待测元件组成的最小仿真系统，在相同仿真步长$t_{step}=50\mu s$和仿真时长$T_{dura}=10s$条件下，测量不同类型及详细程度元件（如同步机、双馈风机、光伏逆变器等）的CPU耗时$T_{CPU}$，通过$t_x = T_{CPU} - t_1$分离出元件本身求解耗时，并以最大元件耗时$T_B$为基准进行标幺化，得到各元件相对仿真计算量$c_{i_{model}}^{pu}$

3. 构建赋权图模型：将预分网后的$n$个模块表示为顶点赋权无向图$G=(V,M)$，顶点权重$V_i$为模块内所有元件相对计算量之和，邻接矩阵$M$的元素$m_{ij}$表示模块$i$与$j$之间的连接线路数

4. 建立多目标优化模型：构建双目标优化问题，目标函数1为最小化各子网相对仿真计算量的标准差（表征计算量均匀程度），目标函数2为最小化子网间数据交互接口总数（长线路或分裂节点数量），约束条件包括子网数量等于并行计算核数、网络拓扑连通性约束等

5. 改进NSGA-II优化求解：采用改进的非支配排序遗传算法对多目标优化问题进行求解，通过快速非支配排序、拥挤度计算和精英保留策略，生成均匀分布的Pareto最优解集

6. 最优方案决策：基于加权欧氏距离最小值法从Pareto解集中选取最优分网方案，计算各非支配解到理想点（各目标最优值的虚拟点）的加权欧氏距离，选择距离最小的解作为最终分网方案

### 关键参数

- **仿真步长 $t_{step}$**: 50 μs

- **仿真时长 $T_{dura}$**: 10 s

- **节点规模 $m_{node}$**: 数千个以上（省级以上电网）

- **基准计算量 $T_B$**: 所有待测元件中的最大耗时

- **聚合尺度阈值**: 根据电气距离和地理距离综合设置的预分网模块数目标值

- **NSGA-II种群规模**: 算法参数（原文未给出具体数值，需根据系统规模设定）

- **NSGA-II迭代次数**: 算法参数（原文未给出具体数值）

- **目标函数权重**: 用于加权欧氏距离计算的子网均匀度与通信开销权重系数

## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 大规模新能源电力系统电磁暂态并行仿真 | 在PSCAD仿真环境下，对包含数千节点、大规模风电和光伏接入的省级以上电网进行测试。所提方法相比传统Metis分网工具，能够准确反映电力电子元件（如双馈风机、光伏逆变器）的实际计算资源占用，避免以母线节点数为权重导致的分网不合理问题。测试显示不同详细程度的新能源模型（详细模型vs平均值模型）计算量差异显著，通过实测标幺化后子网计算量标准差显著降低 | 所提方法显著优于传统基于Metis的母线节点权重分网方法和不分网的串行仿真，有效均衡了子网计算负载并减少了接口通信开销，显著提升了大规模新能源电力系统的电磁暂态并行仿真效率（原文明确提及'显著提升'，具体加速比取决于并行核数和系统规模） |

| 元件相对计算量实测统计 | 在最小仿真系统环境下，对双馈风机、光伏、储能、同步机等元件进行实测。结果显示同一类型且相同详细程度元件计算复杂度相当，不同类型或不同详细程度元件计算量差异较大。例如，详细模型与平均值模型的仿真计算量存在显著差异，传统机电尺度母线节点数无法准确表征这种差异 | 相比文献[12]采用风机模型内部电气节点个数表示计算资源的方法，实测耗时方法具有明确的理论和实践依据，能更准确地反映实际仿真资源占用 |

## 量化发现

- 仿真步长设置为50 μs时，不同电力电子元件的相对仿真计算量差异显著，必须通过实测标幺化（以最大耗时$T_B$为基准）进行统一表征
- 仿真总时长$T$正比于最慢子网计算时间与所有子网通信时间之和，即$T \propto \max(t_{A_i}) + \sum t_{conA_i}$，因此分网优化需同时考虑计算负载均衡（标准差最小）和接口数量最少两个目标
- 层次聚类预分网可将原始数千节点的大规模系统约减为数量更少的预分网模块，有效降低后续多目标优化问题的求解维度
- 传统以母线节点数为权重的分网方法在新能源高占比系统中会导致分网不合理，因为电力电子元件的导纳矩阵频繁修正和复杂开关处理算法使得其实际计算量远超同等节点数的传统交流元件
- 改进NSGA-II算法能够有效处理分网优化的双目标问题，生成均匀分布的Pareto前沿，再通过加权欧氏距离最小值法可从中选出兼顾计算均衡性和通信效率的最优分网方案

## 关键公式

### 并行仿真时间估算模型

$$$$T \propto \left|\max(t_{A_1}, t_{A_2}, \ldots, t_{A_{n_g}}) + \sum_{i=1}^{n_g} t_{conA_i}\right|$$$$

*用于分析影响并行仿真效率的主导因素，作为分网优化问题目标函数建立的理论基础，表明仿真时间取决于最慢子网的计算时间和子网间的通信开销*

### 元件相对计算量标幺化公式

$$$$c_{i_{model}}^{pu} = \frac{T_{CPU_{i_{model}}} - t_1}{T_B}$$$$

*在最小仿真系统环境下，通过实测CPU耗时量化不同类型及详细程度元件（如同步机、双馈风机、光伏等）的相对计算复杂度，解决传统节点数权重不适用于电力电子设备的问题*

### 预分网网络图论表征

$$$$G = (V, M), \quad m_{ij} = \begin{cases} 0 & \text{i与j之间无连接或}i=j \\ m_{ij} & \text{i与j之间有连接且}i \neq j \end{cases}$$$$

*将层次聚类后的预分网模块抽象为顶点赋权无向图，用于后续多目标优化问题的数学建模，其中顶点权重为模块计算量，边权重为连接关系*

## 验证详情

- **验证方式**: 对比分析验证
- **测试系统**: 大规模实际省级以上电网，包含数千个节点和大量风电、光伏等新能源电力电子设备接入的复杂电力系统
- **仿真工具**: PSCAD（用于元件计算量实测和电磁暂态并行仿真），Metis工具（作为对比基准），以及基于改进NSGA-II的优化求解程序
- **验证结果**: 通过在相同算例系统下对比不分网（串行仿真）、基于Metis工具的传统分网（以母线节点数为权重）以及所提优化分网方法的仿真结果，验证了所提方法在计算负载均衡性和接口通信效率方面的优越性。所提方法能够有效解决新能源高占比系统中传统分网方法因无法准确表征电力电子元件计算量而导致的分网不合理问题，显著提升了大规模电力系统电磁暂态并行仿真的效率和适应性

## 适用边界

### 适用条件

- 适用于理解本文 `新能源高占比电力系统电磁暂态并行仿真的优化分网方法`（2023） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 parallel、network-equivalent、nodal-analysis 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：提出基于层次聚类预分网、聚合分网优化建模与改进NSGA-II求解的并行仿真优化分网框架

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 作者元数据仍需回到 PDF 首页或 metadata.json 复核。
- 摘要抽取偏短，可能没有覆盖完整问题定义、方法和验证结论。
- 源文件路径：`["EMT_Doc/29/崔晓丹 等 - 2023 - 新能源高占比电力系统电磁暂态并行仿真的优化分网方法.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
