---
title: "电力系统机电-电磁混合仿真边界解耦算法研究"
type: source
authors: ['徐得超', '张星', '何飞', '穆清', '金一丁', '李亚楼', '郭袅', '祖光鑫']
year: 2022
journal: "中国电机工程学报. doi:10.13335/j.1000-3673.pst.2018.1807"
tags: ['emt']
created: "2026-04-13"
sources: ["EMT_Doc/33/徐得超 等 - 2019 - 电力系统机电-电磁混合仿真边界解耦算法研究.pdf"]
---

# 电力系统机电-电磁混合仿真边界解耦算法研究

**作者**: 徐得超; 张星; 何飞; 穆清; 金一丁 等
**年份**: 2022
**来源**: `33/徐得超 等 - 2019 - 电力系统机电-电磁混合仿真边界解耦算法研究.pdf`

## 摘要

提出了一种基于边界点分群解耦的机电–电磁混合仿真算法。算法首先将特高压交直流电网划分为电磁网，实现机电暂态网络在边界点处分组解耦；然后在电磁侧首先按照分布参数长传输线解耦将网络划分为多个连通子网，并按指定分网个数约束利用启发式规则进行子网合并和均匀化处理；接着以机电网解耦初始状态为基础形成子网群。子网群间机电侧完全解耦，电磁侧仅通过分布参数长传输线相连；最后在此分网方案基础上，提出机电侧主控进程并行化处理方法和电磁侧子网群主控进程并行算法。算法理论推导与仿真表明，文中算法能大幅提高交直流混联背景下含大量机电–电磁边界点混合仿真时计算效率。


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

工程需求来自特高压交直流混联电网：骨干网中直流、换流站及电力电子设备需要电磁暂态细节，而全网安全稳定分析又不能脱离大规模机电暂态网络。研究对象是采用“机电侧戴维南等值、电磁侧诺顿等值”的机电–电磁混合仿真接口，尤其是含大量机电–电磁边界节点时的接口计算。难点不只是两类模型步长和变量形式不同，而是边界节点数N增大后，电磁侧节点分裂接口方程需要求解与边界电流相关的耦合矩阵，计算量呈高次非线性增长，集中式接口成为并行仿真的瓶颈；同时接口位置还受相量模型基频、三相对称、正弦假设约束。本文的贡献是把“减少单个接口矩阵维数”作为核心，而不是简单并行整个网络：先按特高压交直流骨干网划分电磁网，再利用机电侧电气孤岛和电磁侧分布参数长线的天然解耦关系，把边界点分成多个子网群，使机电侧群间完全解耦、电磁侧群间仅通过长线弱耦合，并在此分组方案上设计两侧主控进程并行计算流程。

### 2. 模型、算法与实现技术

本文沿用ADPSS混合仿真的接口电路框架：机电网在边界处向电磁网提供戴维南等值电势Est及等值导纳Yst，电磁网向机电网提供诺顿等值注入电流Iemt及等值导纳Yemt。式(1) Iemt=I′emt+YemtUemt用于把电磁侧边界电压转换为诺顿注入；式(2)把电磁网诺顿注入与机电网戴维南等值叠加，形成机电联络系统注入电流。瓶颈分析中，机电侧额外计算主要是联络系统LU分解和多次稀疏前代回代，复杂度随边界点N近似线性增长；电磁侧采用节点分裂法，核心未知量是撕裂边界电流iα，式(4)通过pTYA^{-1}p和YB^{-1}构成边界电流方程，因此当所有边界点集中求解时矩阵维数随N增大，成为主要瓶颈。算法实现上，先识别机电–电磁边界点及其机电侧电气孤岛号，把边界点加入机电联络系统；再把孤岛号作为初始群号传给电磁网。电磁侧先按分布参数长输电线的行波时延解耦划分连通子网，再按指定子网数用启发式规则合并小子网并均衡节点规模。最终每个子网群只求解本群边界电流和本群电磁网络，输入是拓扑、边界点集合、分网数量约束和接口等值量，输出是分组后的边界接口量及两侧并行调度方案。

### 3. 验证、优势与不足

作者的验证由两部分组成：一是从接口方程推导计算复杂度，说明机电侧随N近似线性增加，而电磁侧集中式节点分裂接口在满阵近似下包含N^3量级项；二是在ADPSS机电–电磁混合仿真模块上，以特高压交直流混联大电网、UHV AC/DC骨干网电磁暂态建模和大量机电–电磁边界节点场景进行数字仿真验证。对比基线是原有集中式混合仿真接口算法，即所有边界点在统一接口方程中处理；评价指标主要是接口计算复杂度、分网后各子网群的可并行性以及混合仿真计算效率。优势体现在：把一个高维边界接口问题拆成多个低维子问题，使电磁侧接口方程由O(N^3)型集中求解转为各组O(Ni^3)求和；机电侧按电气孤岛完全解耦，电磁侧借助分布参数长线维持弱耦合，因而更适合多主控进程并行。需要注意的是，当前抽取证据没有给出可复核的运行时间、加速比、误差曲线或不同故障场景下的精度指标；“效率提高”主要由复杂度分析和仿真结论支持。适用边界也较明确：该方法依赖可按长输电线解耦的电磁网络、合适的接口位置以及戴维南/诺顿接口模型，不应直接外推到短线路强耦合网络、严重谐波接口点、不同接口模型或未验证的实时硬件平台。

### 4. 价值、认知与可复用场景

这项工作的关键认知是：大规模机电–电磁混合仿真的瓶颈不一定在电磁暂态元件本身，而常在“边界接口矩阵被集中构造和求解”。因此，网络分割应同时服务于物理合理性和接口矩阵降维：机电侧按电气孤岛保证群间独立，电磁侧按分布参数长线保证群间只保留延时耦合。该思想可被后续大电网EMT分区、混合仿真并行调度、接口等值优化、ADPSS类平台工程实现页面复用，尤其适合研究边界点很多的交直流混联仿真。它不适合被外推为通用精度改进方法，也不能替代接口位置选择、相量/瞬时值转换误差评估或控制保护模型的有效性验证。

### 证据边界

- 原文明确给出研究对象、接口模型和关键公式：机电侧戴维南等值、电磁侧诺顿等值，以及Iemt、Itotal和节点分裂边界电流iα方程。
- 原文明确提出边界点分群解耦流程：机电侧按边界点分组解耦，电磁侧先按分布参数长输电线分割，再用启发式规则合并与均衡子网。
- 复杂度结论中，机电侧随边界点N近似线性增长、电磁侧集中接口含N^3量级项来自原文推导；分组后变为各组计算量之和是据该推导和算法结构得到的结论。
- 当前证据未提供可核验的运行时间、加速比、CPU核数、通信开销、误差指标或详细算例表格，因此不能把“效率提高”量化为具体倍数。
- 验证系统描述为ADPSS上的特高压交直流混联大电网和大量边界节点场景，但抽取文本未完整列出网络规模、分组数量、故障类型、步长配置和对照实验细节。
- 适用性依赖分布参数长线可作为电磁侧解耦边界，以及接口处满足相量模型基本假设；对短线路强耦合、波形严重畸变或非戴维南/诺顿接口模型的场景，原文未证明有效。
<!-- deep-review:end -->
## 核心贡献

- 问题定位：提出了一种基于边界点分群解耦的机电–电磁混合仿真算法。算法首先将特高压交直流电网划分为电磁网，实现机电暂态网络在边界点处分组解耦；然后在电磁侧首先按照分布参数长传输线解耦将网络划分为多个连通子网，并按指定分网个数约束利用启发式规则进行子网合并和均匀化处理；接着以机电网解耦初始状态为基础形成子网群。
- 方法机制：提出基于边界节点分组解耦的机电-电磁混合仿真算法。核心思想是通过网络分割实现接口计算分群解耦：首先将特高压交直流骨干网划分为电磁网，其余网络在边界点处按组解耦为机电暂态网络；然后在电磁侧利用分布参数长传输线解耦将网络划分为多个连通子网，并按指定分网个数约束采用启发式规则进行子网合并与均匀化；
- 验证证据：特高压交直流混联大电网，包含大规模电磁暂态模型的UHV AC/DC骨干网络，含大量机电-电磁边界节点（N>150场景）；ADPSS（电力系统全数字仿真装置，Advanced Digital Power System Simulator），基于机电-电磁混合仿真模块；理论推导证明了边界点分组解耦后计算复杂度从降为各组之和的有效性；
- 量化与结论：机电侧混合仿真计算复杂度与边界节点数N成正比，比例系数为机电联络系统阵一次稀疏前代回代计算量，公式为$f {\text{st}}(N, n) \approx 2 \cdot O(3n + \text{flops}) + (3N + 3) \cdot O(\text{flops})$；
- 适用边界：适用于理解本文 电力系统机电-电磁混合仿真边界解耦算法研究 （2022） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。；适用于以 co-simulation、parallel、network-equivalent 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。

## 使用的方法

- [[co-simulation]]
- [[parallel-computing]]
- [[network-equivalent]]

## 涉及的模型

- [[vsc-hvdc]]
- [[transmission-line-model]]

## 相关主题

- [[co-simulation]]
- [[parallel-computing]]
- [[vsc-hvdc]]

## 主要发现

- 基于边界节点分组与分布参数长传输线解耦的网络划分策略，能有效实现机电侧子网群的完全解耦与电磁侧子网群的弱耦合
- 所提出的双侧主控进程并行算法能显著提升含大量机电-电磁边界点的交直流混联系统混合仿真计算效率

## 方法细节

### 方法概述

提出基于边界节点分组解耦的机电-电磁混合仿真算法。核心思想是通过网络分割实现接口计算分群解耦：首先将特高压交直流骨干网划分为电磁网，其余网络在边界点处按组解耦为机电暂态网络；然后在电磁侧利用分布参数长传输线解耦将网络划分为多个连通子网，并按指定分网个数约束采用启发式规则进行子网合并与均匀化；最后基于机电网解耦初始状态形成边界点分组方案，实现机电侧子网群完全解耦、电磁侧子网群仅通过分布参数长传输线弱耦合的连接方式，并设计双侧主控进程并行算法。

### 数学公式

**公式1**: $$$I_{\text{emt}} = I'_{\text{emt}} + Y_{\text{emt}} U_{\text{emt}}$$$

*电磁网边界节点诺顿等值注入电流计算式，其中$I'_{\text{emt}}$为边界节点注入电流，$Y_{\text{emt}}$为等值导纳，$U_{\text{emt}}$为边界节点电压*

**公式2**: $$$I_{\text{total}} = I_{\text{emt}} + Y_{\text{st}} E_{\text{st}}$$$

*机电网联络系统总注入电流计算式，$Y_{\text{st}}$为机电网戴维南等值阻抗对应的等值导纳，$E_{\text{st}}$为戴维南等值电势*

**公式3**: $$$f_{\text{st}}(N, n) \approx 2 \cdot O(3n + \text{flops}) + (3N + 3) \cdot O(\text{flops})$$$

*机电侧混合仿真计算复杂度估算式，$N$为边界节点数，$n$为机电暂态并行计算联络系统节点总数，flops为浮点运算次数。表明机电侧计算量与$N$成正比*

**公式4**: $$$(p^T Y_A^{-1} p + Y_B^{-1}) i_\alpha = Y_B^{-1} h_B - p^T Y_A^{-1} h_A$$$

*节点分裂法求解边界电流$i_\alpha$的核心方程。$Y_A$和$Y_B$分别为电磁网和机电网节点电导矩阵，$h_A$和$h_B$为等值电流源，$p$为关联矩阵，元素值为0或1，表示$i_\alpha$与电磁网边界节点的关联关系*

**公式5**: $$$f_{\text{emt}}(N, m) \approx O(N^3) + (3N + 2) \cdot O(\text{flops}) + O(m + \text{flops})$$$

*电磁侧混合仿真接口计算复杂度估算式，$m$为与边界节点直接相连的电磁子网单相节点数。表明电磁侧计算量与边界点数$N$的三次方成正比*

**公式6**: $$$f_{\text{emt}}(N, m) \approx N^3 + (3N + 2) \cdot (m^2 + m) + \frac{m^3}{3}$$$

*最坏情况下（$Y_A$为满阵）电磁侧计算复杂度统计式，基于LU分解和前代回代满阵计算复杂度推导*

**公式7**: $$$G_{\text{st}} = \left[ R_{\text{st}} + \frac{2L_{\text{st}}}{\Delta t(1+\alpha)} \right]^{-1}$$$

*机电侧戴维南等值导纳计算式，$R_{\text{st}}$和$L_{\text{st}}$分别为等值电阻和电感，$\Delta t$为电磁暂态积分步长（典型值50$\mu$s），$\alpha$为隐式梯形积分法阻尼因子（介于0和1之间）*

### 算法步骤

1. 识别机电-电磁分网边界点并确定其电气孤岛号：分析电网拓扑，确定机电-电磁分网边界点集合，并根据电气连接关系确定各边界点所属的电气孤岛编号

2. 采用优化边界表法对机电暂态电网进行网络分割：利用优化边界表算法将机电电网分割为多个子网，同时生成机电联络系统

3. 将机电-电磁分网边界点加入到机电联络系统：把步骤1识别的边界点作为联络节点纳入机电联络系统，确保机电侧网络方程能正确反映边界条件

4. 形成机电网初始群号并传递至电磁网：取机电-电磁分网边界点的电气孤岛号作为初始群号，传递给电磁网作为后续分网的约束条件，确保机电侧完全解耦的分组在电磁侧得以保持

5. 电磁网基于分布参数长传输线解耦进行初始分网：利用分布参数长传输线的自然解耦特性（行波传播时延），将电磁网沿长传输线分割为多个连通子网，实现电磁侧子网间的弱耦合

6. 基于启发式规则进行子网合并与均匀化：根据指定的分网个数约束，采用启发式合并规则将规模过小的子网进行合并，并对各子网节点规模进行均匀化处理，平衡计算负载

7. 构建双侧主控进程并行计算框架：分别建立机电侧主控进程并行化处理机制（各电气孤岛独立计算）和电磁侧子网群主控进程并行算法（各子网群独立积分），通过边界点分组实现接口计算的并行化

### 关键参数

- **N**: 机电-电磁边界节点数目，直接影响接口矩阵维数和计算复杂度

- **n**: 机电暂态并行计算联络系统节点总数，满足$n>N$

- **m**: 与边界节点直接相连的电磁子网单相节点数，满足$m>3N$

- **Delta_t**: 电磁暂态积分步长，典型值为50$\mu$s

- **alpha**: 隐式梯形积分法阻尼因子，取值范围$[0,1]$

- **omega_0**: 参考角频率，用于相量-瞬时值转换

- **flops**: 浮点运算次数，与矩阵稀疏性相关的不可避免浮点运算量

## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 大规模交直流混联系统机电-电磁混合仿真 | 在含大量机电-电磁边界点（N>150）的特高压交直流混联系统中，传统方法电磁侧计算量随边界点数呈三次方非线性增长。采用本文提出的边界点分群解耦算法后，通过将边界点分组并行（每组边界点数显著减少）和电磁子网规模控制（m≈100），接口计算复杂度从$O(N^3)$降低至各子网群的$O(N_i^3)$之和（其中$N_i \ll N$），且子网群间仅通过分布参数长传输线弱耦合 | 当边界节点数N>150时，传统集中式接口算法电磁侧计算量非线性急剧增长（如图3所示$N^3$曲线），而本文算法通过分组解耦将大规模接口矩阵分解为多个小规模独立矩阵，避免了高维满阵求逆，计算效率大幅提升 |

## 量化发现

- 机电侧混合仿真计算复杂度与边界节点数N成正比，比例系数为机电联络系统阵一次稀疏前代回代计算量，公式为$f_{\text{st}}(N, n) \approx 2 \cdot O(3n + \text{flops}) + (3N + 3) \cdot O(\text{flops})$
- 电磁侧混合仿真接口计算复杂度与边界节点数N的三次方成正比，满阵情况下近似为$f_{\text{emt}}(N, m) \approx N^3 + (3N + 2)(m^2 + m) + m^3/3$
- 当边界节点数N大于150时，电磁侧计算量进入非线性快速增长区域，成为混合仿真效率瓶颈
- 采用分布参数长传输线解耦可将电磁网天然分割为弱耦合子网，子网间仅通过长传输线相连，适合并行计算
- 通过边界点分组解耦，机电侧各子网群实现完全拓扑解耦（电气孤岛），电磁侧子网群间仅通过分布参数长传输线相连，实现弱耦合
- 设电磁子网单相节点数m=100时，电磁侧接口计算量随N增长的关系曲线显示N=150是效率转折点

## 关键公式

### 节点分裂法边界电流求解方程

$$$(p^T Y_A^{-1} p + Y_B^{-1}) i_\alpha = Y_B^{-1} h_B - p^T Y_A^{-1} h_A$$$

*ADPSS混合仿真接口采用节点分裂法撕裂边界节点求解接口电路，用于计算边界点间流过电流$i_\alpha$，是电磁侧接口计算的核心，占据电磁侧大部分混合仿真接口计算量*

### 电磁侧计算复杂度估算

$$$f_{\text{emt}}(N, m) \approx O(N^3) + (3N + 2) \cdot O(\text{flops}) + O(m + \text{flops})$$$

*用于分析电磁侧接口计算量与边界节点数N的高次非线性关系，证明当N较大时（特别是N>150），接口计算成为瓶颈， necessitating 边界点分组解耦策略*

## 验证详情

- **验证方式**: 理论推导与数字仿真验证相结合
- **测试系统**: 特高压交直流混联大电网，包含大规模电磁暂态模型的UHV AC/DC骨干网络，含大量机电-电磁边界节点（N>150场景）
- **仿真工具**: ADPSS（电力系统全数字仿真装置，Advanced Digital Power System Simulator），基于机电-电磁混合仿真模块
- **验证结果**: 理论推导证明了边界点分组解耦后计算复杂度从$O(N^3)$降为各组$O(N_i^3)$之和的有效性；仿真验证了在含大量边界点的交直流混联系统中，所提双侧主控进程并行算法能显著提高混合仿真计算效率，解决了大规模电磁暂态网络混合仿真的效率瓶颈问题

## 适用边界

### 适用条件

- 适用于理解本文 `电力系统机电-电磁混合仿真边界解耦算法研究`（2022） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 co-simulation、parallel、network-equivalent 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：提出了一种基于边界节点分组解耦的机电-电磁混合仿真算法

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 作者元数据仍需回到 PDF 首页或 metadata.json 复核。
- 源文件路径：`["EMT_Doc/33/徐得超 等 - 2019 - 电力系统机电-电磁混合仿真边界解耦算法研究.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
