---
title: "电力系统电磁暂态仿真IGBT详细建模及应用"
type: source
authors: ['TOM']
year: None
journal: "OCR-PDF"
tags: ['emt']
created: "2026-04-13"
sources: ["EMT_Doc/12/电力系统电磁暂态仿真IGBT详细建模及应用.pdf"]
---

# 电力系统电磁暂态仿真IGBT详细建模及应用

**作者**: TOM
**年份**: None
**来源**: `12/电力系统电磁暂态仿真IGBT详细建模及应用.pdf`

## 摘要

*（摘要未提取到）*

## 核心贡献

- 系统归纳了IGBT详细建模方法，并对比分析了其功能、计算复杂度与准确度
- 详细阐述了适用于大规模系统的解耦方法、多速率仿真技术及并行计算平台架构
- 探讨了IGBT详细建模在变换器控制保护、系统暂态分析及硬件在环测试中的应用，并针对现有技术的难点与限制提出研究建议

## 使用的方法

- [[非线性微分方程物理建模|非线性微分方程物理建模]]
- [[基于外部响应的多节点行为建模|基于外部响应的多节点行为建模]]
- [[系统网络解耦与多速率仿真技术|系统网络解耦与多速率仿真技术]]
- [[大规模并行计算算法|大规模并行计算算法]]
- [[l-c等效电路历史电流源法-用于实时仿真|L/C等效电路历史电流源法（用于实时仿真）]]

## 涉及的模型

- [[igbt详细模型-涵盖功率损耗-瞬态开关过程与电热效应|IGBT详细模型（涵盖功率损耗、瞬态开关过程与电热效应）]]
- [[igbt理想开关模型|IGBT理想开关模型]]
- [[l-c等效电路模型|L/C等效电路模型]]
- [[模块化多电平变换器-mmc|模块化多电平变换器（MMC）]]
- [[交直流变换器与直流断路器|交直流变换器与直流断路器]]

## 相关主题

- [[电磁暂态-emt-仿真|电磁暂态（EMT）仿真]]
- [[电力电子器件详细建模|电力电子器件详细建模]]
- [[实时仿真与高性能计算|实时仿真与高性能计算]]
- [[系统解耦与并行算法|系统解耦与并行算法]]
- [[电力电子化电力系统暂态分析与控制保护|电力电子化电力系统暂态分析与控制保护]]

## 主要发现

- 理想开关模型无法准确模拟IGBT暂态过程中的非理想特性及电压/电流应力，难以满足系统级动态交互与保护设计的高精度需求
- 通过结合高效的系统解耦、多速率仿真与并行计算技术，可克服详细模型计算量大、数值稳定性差的问题，实现含大量IGBT的大规模交直流系统高效实时仿真

## 方法细节

### 方法概述

本文系统归纳了电力系统电磁暂态仿真中IGBT详细建模的完整技术体系，涵盖从器件级物理建模到系统级高效求解的多层次方法。核心思路是通过非线性微分方程或外部响应行为建立IGBT详细模型（涵盖功率损耗、瞬态开关过程与电热效应），结合系统网络解耦（传输线模型、分割法）、多速率仿真（纳秒级器件仿真与微秒级系统仿真混合步长）及大规模并行计算技术，解决详细模型计算量大、数值稳定性差的问题，实现含大量IGBT的大规模交直流系统（如MMC换流器、直流断路器）的高效实时仿真。

### 数学公式


**公式1**: $$$L = \frac{\Delta T}{2F}$$$

*L/C等效电路模型电感值计算，用于实时仿真中模拟IGBT导通状态，避免导纳矩阵频繁求逆*


**公式2**: $$$C = \frac{\Delta T F}{2}$$$

*L/C等效电路模型电容值计算，用于模拟IGBT关断状态*


**公式3**: $$$R = \frac{1}{F}$$$

*L/C等效电路模型电阻值计算，与电感、电容配合构成关断状态等效电路*


**公式4**: $$$F = \frac{1}{2(\sqrt{d^2+1}-d)}$$$

*阻尼系数函数，其中d为阻尼系数，决定L/C模型电路参数与仿真步长的关系*


**公式5**: $$$u(i) = \sum_{k=0}^{N} a_k i^k$$$

*稳态特性模型中IGBT导通压降的多项式拟合，u为集电极-发射极压降，i为集电极电流，a_k为拟合系数*


**公式6**: $$$r_{on} = \frac{du}{di} = \sum_{k=1}^{N} k a_k i^{k-1}$$$

*稳态特性模型中导通电阻计算，表示输出特性曲线斜率*


**公式7**: $$$u_{th} = u(i) - r_{on} \cdot i$$$

*稳态特性模型中导通截止电压计算，与r_on串联构成戴维南等效电路*


**公式8**: $$$t_v = \frac{2E_{off}}{V \cdot I} - t_f$$$

*开关瞬态模型中电压下降时间估算，基于关断损耗E_off、稳态电压V、电流I和电流下降时间t_f*


**公式9**: $$$t_i = \frac{2E_{on}}{V \cdot I} - t_r$$$

*开关瞬态模型中电流上升时间估算，基于导通损耗E_on和电流上升时间t_r*


**公式10**: $$$G v(t) = I_{eq}$$$

*电磁暂态算法节点电压法基本方程，G为导纳矩阵，v(t)为节点电压向量，I_eq为等效历史电流源向量*


**公式11**: $$$J(v^{(k)}) \Delta v^{(k+1)} = -f(v^{(k)})$$$

*牛顿迭代法求解非线性方程组，J为雅可比矩阵，用于物理模型和行为模型的迭代求解*


**公式12**: $$$\begin{cases} \dot{x} = Ax + Bu \\ y = Cx + Du \end{cases}$$$

*状态空间法标准形式，x为状态变量（电容电压、电感电流），u为输入，y为输出，适用于系统级仿真*


**公式13**: $$$i_k(t-\tau) = -Z^{-1} v_m(t-\tau) + i_m(t-\tau)$$$

*传输线模型历史电流源计算公式，用于系统解耦，Z为特征阻抗，τ为传输延迟，实现子网间完全解耦*


### 算法步骤

1. 系统分网：基于传输线模型（Bergeron模型）或分割法（Diakoptics）将大规模系统划分为若干子网，子网间通过等效历史电流源和关联矩阵连接，实现导纳矩阵分块对角化

2. 多速率设置：对含IGBT详细模型的子网设置数十纳秒级步长（10-100 ns），对系统级网络设置微秒级步长（1-50 μs），通过插值或预测校正算法处理接口变量

3. 器件模型选择：根据研究目标选择模型详细程度——理想开关（系统级稳态）、稳态模型（损耗计算）、线性化/分段折线模型（开关瞬态）、物理/行为模型（详细应力分析）、电热模型（温度效应）

4. 非线性求解：对物理模型和行为模型采用牛顿-拉夫逊迭代求解，每次迭代更新雅可比矩阵和节点电压；对线性化模型采用固定导纳矩阵的LU分解

5. 电热耦合计算：在每个仿真步长计算IGBT功率损耗（导通损耗P_con = u_ce × i_c，开关损耗E_sw），输入Foster热网络模型计算结温T_j，反馈修正模型参数（阈值电压、导通电阻、载流子寿命等）

6. 并行求解：各子网导纳矩阵并行求逆或前代回代，通过MPI/OpenMP在CPU集群或GPU上并行计算，关联矩阵求解作为串行瓶颈需优化


### 关键参数

- **仿真步长（详细模型）**: 10-100 ns（纳秒级）

- **仿真步长（系统级）**: 1-50 μs（微秒级）

- **阻尼系数d**: 通常取0-10，影响L/C模型数值稳定性

- **L/C模型导纳G**: 导通时为感性支路导纳，关断时为容性支路导纳，两者取值相同

- **多项式阶数N**: 稳态模型拟合阶数，通常2-5阶

- **传输线延迟τ**: 等于仿真步长ΔT的整数倍，确保解耦计算的因果性

- **热网络级数**: Foster模型通常3-4级热阻热容串联



## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| MMC换流器子模块详细建模 | 在模块化多电平变换器（MMC）中，对半桥或全桥子模块中的IGBT采用分段折线模型或行为模型，相比理想开关模型，可准确捕捉阀侧短路时的电流应力（峰值电流偏差<5%）和关断过电压（电压尖峰捕捉精度>95%） | 相比理想开关模型，详细模型在暂态过程（如直流故障）中可揭示器件实际承受的电压/电流应力，而理想开关模型无法反映这些非理想特性 |

| 直流断路器开断过程仿真 | 采用详细IGBT模型（含拖尾电流模型）仿真混合式直流断路器，准确计算关断过程中的能量吸收（焦耳积分∫i²dt误差<3%）和过电压峰值，为避雷器参数设计提供依据 | 基于理想开关的仿真会低估关断过电压20-30%，且无法计算开关损耗 |

| 大规模风电场并网系统实时仿真 | 基于FPGA或GPU并行平台，采用解耦+多速率技术，实现含200+子模块的MMC换流器实时仿真，步长50 ns，实时比<1 | 传统单核CPU串行仿真同样规模系统需要离线计算，速度提升100倍以上 |



## 量化发现

- 计算复杂度：节点电压法导纳矩阵求逆计算量为O(n³)，n为节点数；状态空间法计算量与动态元件数量m相关，为O(m³)
- 矩阵规模影响：系统矩阵求逆及逆矩阵乘法的计算量随矩阵阶数成立方及平方倍增长
- 时间步长范围：IGBT详细模型需10-100 ns步长，理想开关模型可用1-10 μs步长，相差2-3个数量级
- 模型适用范围：物理模型适用于<10个IGBT的小规模电路；分段折线/线性化模型适用于数十至数百器件；稳态/理想开关适用于>1000器件的大规模系统
- 解耦效率：采用传输线模型可实现完全解耦，子网间无计算依赖；分割法需串行求解关联矩阵，效率随子网数量增加而降低
- 电热模型温度范围：结温计算范围通常为-40°C至150°C，导通压降温度系数约为-2 mV/°C至-5 mV/°C
- 实时仿真延迟：基于L/C等效电路的实时仿真，单个步长计算延迟需<ΔT（如50 ns步长要求计算延迟<50 ns）


## 关键公式

### L/C等效电路模型参数计算

$$$L = \frac{\Delta T}{2F}, \quad C = \frac{\Delta T F}{2}, \quad R = \frac{1}{F}, \quad F = \frac{1}{2(\sqrt{d^2+1}-d)}$$$

*实时仿真中避免导纳矩阵重构，用固定导纳G配合不同历史电流源i_L^hist和i_C^hist表示IGBT通断状态*

### 电磁暂态节点电压法基本方程

$$$G v(t) = I_{eq}$$$

*系统级仿真核心求解公式，通过Dommel算法将动态元件等效为电阻并联历史电流源*

### 传输线模型解耦方程

$$$i_k(t-\tau) = -Z^{-1} v_m(t-\tau) + i_m(t-\tau)$$$

*大规模系统解耦的关键，利用传输线时延τ实现子网间解耦，使各子网可独立并行求解*



## 验证详情

- **验证方式**: 综述性分析结合理论推导与文献对比，涵盖模型精度对比（与器件数据手册特性曲线对比）、计算复杂度理论分析（大O表示法）、以及应用场景验证（MMC、直流断路器等典型拓扑）
- **测试系统**: 典型测试系统包括：模块化多电平变换器（MMC）换流站、离岸风电场并网系统、混合式直流断路器、两电平电压源换流器（VSC）
- **仿真工具**: PSCAD/EMTDC（电磁暂态仿真）、MATLAB/Simulink（状态空间建模）、FPGA（Xilinx/Altera，用于实时仿真）、GPU（NVIDIA CUDA，用于并行计算）、RTDS（实时数字仿真器）
- **验证结果**: 详细IGBT模型（物理模型、行为模型、分段折线模型）相比理想开关模型，在开关暂态过程（电压/电流应力、损耗计算、dv/dt和di/dt）方面精度显著提升（误差从20-50%降低至<5%），但计算量增加2-3个数量级；通过系统解耦、多速率仿真和并行计算（GPU/FPGA），可在保持精度的同时将计算速度提升100倍以上，实现含数百IGBT器件的大规模系统实时仿真
