---
title: "级联H桥型电力电子变压器的闭锁状态等效建模方法"
type: source
authors: ['丁江萍', '高晨祥', '许建中', '赵成勇']
year: 2021
journal: "中国电机工程学报"
tags: ['emt', 'transformer']
created: "2026-04-13"
sources: ["EMT_Doc/33/丁江萍 等 - 2021 - 级联H桥型电力电子变压器的闭锁状态等效建模方法.pdf"]
---

# 级联H桥型电力电子变压器的闭锁状态等效建模方法

**作者**: 丁江萍; 高晨祥; 许建中; 赵成勇
**年份**: 2021
**来源**: `33/丁江萍 等 - 2021 - 级联H桥型电力电子变压器的闭锁状态等效建模方法.pdf`

## 摘要

电力电子变压器(power electronic transformer，PET)是未来交直流混合配电网的关键设备，对其进行多工况高效仿真的一个关键难点为闭锁等效建模。该文提出一种适用于级联 H 桥型 PET(cascaded H-bridge based PET，CHB-PET)闭锁状态的等效建模方法。首先，以一个实际算例说明闭锁状态的电路特征；其次，经过合理简化后，推导部分闭锁和完全闭锁状态下的戴维南-诺顿等效参数；然后，分析闭锁等效模型的 3 种实施方式，提出一种与非闭锁模型共用状态变量存储单元的集成方法；最后，在 PSCAD/EMTDC 软件中搭建典型的 10kV/3kV 三相 CHB-PET 系统，并进行启动、电压暂降及直流故障闭锁工况仿真。结果表明，与详细模型相比，所提闭锁等效模型具有足够的仿真精度。


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

工程需求来自CHB-PET在交直流混合配电网中的多工况EMT仿真：启动预充电、交流故障、直流故障等场景下，PET会进入部分或完全闭锁状态，IGBT关断后反并联二极管、电容、电感和高频变压器仍会形成暂态充放电网络。研究对象是三相Y接、10 kV/3 kV级联H桥型PET中的CHB-DAB相单元，重点不含后级DC-AC。难点在于该类PET同时具有“高频、隔离型、多模块”特征：详细开关模型计算量大；而已有戴维南/诺顿等效模型多面向非闭锁运行，不能正确处理闭锁后二极管自然开断、电感续流和电容状态演化，也难以在解闭锁时给出连续的状态变量初值。本文的贡献不是简单替换开关，而是在非闭锁戴维南-诺顿等效模型基础上，针对DAB闭锁后的续流过程作电路分析和合理简化，分别推导“部分闭锁”和“完全闭锁”下的等效参数，并提出闭锁模型与非闭锁模型共用状态变量存储单元的集成实现方式，使同一仿真可连续覆盖启动、故障闭锁和解闭锁过程。

### 2. 模型、算法与实现技术

本文模型的核心是把CHB-DAB相单元等效为对外保留AC1、AC2、DC1、DC2四个端子的戴维南/诺顿网络。非闭锁部分先从高频变压器互耦方程出发，用梯形积分把电压—电流微分关系离散为端口导纳矩阵Y_MAT与历史电流源J_TEQ；再通过构造对角矩阵λ形成解耦伴随电路，使原、副边端口在当前步的网络求解中不直接耦合，便于把含变压器、H桥、电容和电感的子模块纳入统一节点方程。随后用Ward等值消去内部节点，保留外部端口的等效电阻/电导和历史源。闭锁建模则根据DAB闭锁后的二极管续流通路分析其状态：闭锁瞬间后，附加电感L1电流经续流二极管衰减；续流结束后二极管自然关断，DAB与前后级解列。文中将该短暂续流过程在等效参数推导中简化处理，即闭锁后令相关电感电流为零，用电容C1、C2电压和外部端口状态更新闭锁等效源与导纳。部分闭锁表示DAB闭锁而CHB仍可参与不控或受控充电；完全闭锁表示CHB与DAB均闭锁，仅由二极管、电容等无源路径决定端口特性。实现上，作者比较闭锁等效模型的多种接入方式，选择与非闭锁模型共享状态变量存储单元，以避免模型切换时重新初始化造成状态不连续。

### 3. 验证、优势与不足

作者在PSCAD/EMTDC中搭建典型10 kV/3 kV三相CHB-PET系统，以详细模型作为对比基线，验证三类闭锁相关工况：启动过程、交流电压暂降和DAB出口直流故障。验证关注的量不是单一稳态误差，而是闭锁前后关键波形是否一致，包括电容C1、C2充放电，DAB电感电流续流衰减，二极管网络自然开断后的端口行为，以及闭锁/解闭锁切换后的状态衔接。结果表述为所提模型与详细模型相比具有足够仿真精度；但当前证据文本未给出可核验的误差百分比、加速比、仿真步长或计算耗时，因此不能把“高效”进一步量化。优势主要体现在：等效模型仍保留闭锁后二极管不控网络对电容状态的影响；能区分部分闭锁和完全闭锁；通过共享状态存储支持从闭锁到解闭锁的连续仿真；并避免把多模块高频DAB全部用详细开关表示。边界也较清楚：验证系统限于文中CHB-PET拓扑和PSCAD离线仿真，建模对象主要是CHB-DAB相单元；未看到对不同模块数、不同控制策略、实时仿真平台、参数敏感性、极端故障类型或硬件实验的系统验证。从验证范围看，本文结论更适合作为该类CHB-PET闭锁EMT等效建模方法，而不是所有PET或所有模块化变换器闭锁模型的通用定量证据。

### 4. 价值、认知与可复用场景

这项工作的认知价值在于把PET闭锁状态从“开关全部关断”的粗略事件，细化为由反并联二极管、储能元件和端口网络共同决定的暂态等效问题。它说明：若等效模型只覆盖正常调制状态，就无法可靠获得启动预充电、故障闭锁和解闭锁后的状态初值。该方法可被后续CHB-PET、含DAB的多级模块化变换器、交直流混合配网EMT仿真页面复用，尤其适合需要在系统级仿真中保留端口暂态而压缩内部高频开关细节的场景。不适合外推为实时仿真阻尼策略、硬件保护设计或任意拓扑PET的通用闭锁等值；若用于其他拓扑，应重新推导二极管续流路径和端口等效参数。

### 证据边界

- 来自原文：论文明确给出研究对象为级联H桥型PET，验证系统为PSCAD/EMTDC中的10 kV/3 kV三相CHB-PET，并仿真启动、电压暂降和直流故障闭锁工况。
- 来自原文：方法包含部分闭锁和完全闭锁两类戴维南-诺顿等效参数推导，并提出与非闭锁模型共用状态变量存储单元的集成方式。
- 来自原文：非闭锁等效模型基于高频变压器解耦伴随电路、梯形离散化和Ward等值；页面所述四端口等效、Y_MAT、历史电流源等均有方法依据。
- 不确定或缺失：当前证据未报告可核验的误差百分比、仿真加速比、CPU耗时、具体步长和完整参数表，因此不能量化精度和效率提升。
- 方法推断边界：忽略DAB闭锁后t2-t3短暂续流过程对后续仿真的影响被认为可接受，但其适用性依赖电感、电容、故障强度和仿真步长，原文摘要证据未显示系统敏感性分析。
- 验证边界：未见硬件实验、实时仿真器验证、不同PET拓扑、多控制策略或大规模参数扫描；因此该页不应作为其他拓扑闭锁建模的最终证据。
<!-- deep-review:end -->
## 核心贡献

- 问题定位：电力电子变压器(power electronic transformer，PET)是未来交直流混合配电网的关键设备，对其进行多工况高效仿真的一个关键难点为闭锁等效建模。该文提出一种适用于级联 H 桥型 PET(cascaded H-bridge based PET，CHB-PET)闭锁状态的等效建模方法。
- 方法机制：本文提出基于戴维南-诺顿定理的级联H桥型电力电子变压器(CHB-PET)闭锁状态等效建模方法。该方法首先建立基于隔离变压器解耦伴随电路的非闭锁状态等效模型，通过梯形离散化积分和Ward等值法将多模块复杂网络简化为仅含4个外部端子的等效电路。
- 验证证据：仿真对比验证：在PSCAD/EMTDC平台中搭建详细模型与所提等效模型，在启动、交流电压暂降、直流故障三种典型闭锁工况下进行波形对比和精度验证；10kV/3kV三相CHB-PET系统，采用Y型接线，包含级联H桥(CHB)级、双有源桥(DAB)级(含高频变压器和附加电感L1)，以及直流电容C1、C2；PSCAD/EMTDC电磁暂态仿真软件(离线仿真平台)
- 量化与结论：系统额定电压等级：中压交流侧10kV，低压直流侧3kV，构成10kV/3kV三相CHB-PET系统；拓扑连接方式：输入串联输出并联(ISOP)，CHB级采用多H桥级联实现多电平输出；等效电路端口数：每个CHB相单元等效为4个外部端子(AC1, AC2, DC1, DC2)；
- 适用边界：适用于理解本文 级联H桥型电力电子变压器的闭锁状态等效建模方法 （2021） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。；适用于以 network-equivalent 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。

## 使用的方法

- [[network-equivalent]]

## 涉及的模型

- [[transformer-model]]

## 相关主题

- [[vsc-hvdc]]

## 主要发现

- 所提闭锁等效模型在启动、电压暂降及直流故障等工况下具有与详细模型相当的仿真精度
- 该等效建模方法可有效解决多工况下电力电子变压器电磁暂态仿真效率低的问题

## 方法细节

### 方法概述

本文提出基于戴维南-诺顿定理的级联H桥型电力电子变压器(CHB-PET)闭锁状态等效建模方法。该方法首先建立基于隔离变压器解耦伴随电路的非闭锁状态等效模型，通过梯形离散化积分和Ward等值法将多模块复杂网络简化为仅含4个外部端子的等效电路。针对闭锁状态，分析DAB变换器闭锁后的二极管续流过程(t2-t3段)，通过合理简化忽略短暂续流过程（将电感电流直接赋0），推导部分闭锁(仅DAB闭锁)和完全闭锁(CHB与DAB均闭锁)状态下的等效参数。提出与非闭锁模型共用状态变量存储单元的集成实现方案，解决多工况仿真中状态切换和初值获取问题。

### 数学公式

**公式1**: $$\begin{bmatrix} U_1 \\ U_2 \end{bmatrix} = \begin{bmatrix} L_{11} & L_{12} \\ L_{12} & L_{22} \end{bmatrix} \frac{d}{dt} \begin{bmatrix} I_1 \\ I_2 \end{bmatrix}$$

*高频变压器互耦电路端口电压-电流微分方程，描述原副边电磁耦合关系*

**公式2**: $$I(t) = Y_{MAT} \cdot U(t) + Y_{MAT} \cdot U(t-\Delta T) + I(t-\Delta T) \cong Y_{MAT} \cdot U(t) + J_{TEQ}(t-\Delta T)$$

*梯形离散化积分后的变压器端口特性方程，将微分方程转化为时域离散代数方程*

**公式3**: $$I(t) = \lambda \cdot U(t) + (Y_{MAT} - \lambda) \cdot U(t-\Delta T) + I_{TEQ}(t-\Delta T) \cong \lambda \cdot U(t) + J_{TEQ}^D(t-\Delta T)$$

*解耦伴随电路方程，其中λ为Y_MAT生成的对角矩阵，采用U(t-ΔT)对U(t)进行部分代替，实现变压器原副边解耦，使I(1,1)仅与U(1,1)有关*

**公式4**: $$U_{L1} \approx u_{T1} - k \cdot u_{T2}$$

*附加电感L1两端电压方程，k为变压器变比，用于分析DAB闭锁后电感电流衰减过程*

### 算法步骤

1. 建立变压器解耦伴随电路：对互感矩阵方程进行梯形离散化，生成等效导纳阵Y_MAT和历史电流源J_TEQ，通过对角化处理实现原副边电气解耦

2. 构建CHB-DAB子模块伴随电路：建立包含级联H桥(CHB)级、双有源桥(DAB)级、高频变压器及附加电感L1的伴随电路模型，保留电容C1、C2的储能特性

3. 内部节点消去：应用Ward等值法对CHB-DAB子模块进行网络等值，消去内部开关节点，仅保留对外4个端子(AC1, AC2, DC1, DC2)

4. 相单元等效叠加：将各子模块的串联侧戴维南等效电路(含等效电阻R_CHB^S和电压源V_CHB^S)与并联侧诺顿等效电路(含等效电导G_CHB^P和电流源J_CHB^P)进行代数叠加，形成完整CHB相单元等效模型

5. 闭锁状态电路简化：当DAB变换器闭锁时，分析二极管D5-D12构成的续流回路，在t2时刻后电感电流经续流二极管(D5、D8等)自然衰减至0，t3时刻后二极管关断，DAB与前级(CHB)和后级(DC-AC)完全解列

6. 闭锁参数等效：对完全闭锁(CHB和DAB均闭锁)和部分闭锁(仅DAB闭锁，CHB解锁)两种模式，分别推导戴维南-诺顿等效参数，其中闭锁后忽略电感储能转移过程，将电感电流初始值设为0

7. 集成实现：设计闭锁等效模型与非闭锁模型共用状态变量存储单元的集成方案，确保从闭锁状态解闭锁后能获得准确的网络状态变量初值，支持启动、故障等多工况连续仿真

### 关键参数

- **L11, L12, L22**: 高频变压器互感矩阵元素(H)，L11为原边自感，L22为副边自感，L12为互感

- **ΔT**: 电磁暂态仿真积分步长(s)

- **Y_MAT**: 梯形离散化得到的2×2等效导纳矩阵(S)

- **λ**: 由Y_MAT生成的对角矩阵，用于实现变压器端口解耦

- **J_TEQ, J_TEQ^D**: 戴维南等效历史电流源向量(A)，上标D表示解耦形式

- **k**: 高频变压器变比(N1:N2)

- **U_in**: DAB输入侧额定电压(V)

- **L1**: DAB级附加电感(H)，用于限制电流变化率

- **C1, C2**: 子模块直流电容(F)，C1为CHB与DAB级间电容，C2为DAB输出侧电容

- **t1, t2, t3**: DAB故障态关键时间点(s)，t1为电压跌落开始，t2为闭锁时刻，t3为续流结束时刻

## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 启动过程闭锁工况仿真 | 模拟10kV/3kV三相CHB-PET系统启动预充电过程，包含不控充电(完全闭锁)和可控充电(部分闭锁)两个阶段。验证电容C1通过CHB级充电至额定值、电容C2通过DC/AC变换器充电的过程，等效模型能准确反映二极管不控整流充电特性及解锁后的状态切换 | 与详细模型相比，等效模型在保持仿真精度的同时，通过状态变量存储单元共享实现启动过程的快速仿真 |

| 交流电压暂降闭锁工况 | 模拟中压交流侧发生电压暂降故障时PET的闭锁保护动作，验证系统在t2时刻闭锁后，DAB内部电感电流通过续流二极管自然衰减至0的过程(t2-t3段)，以及随后电容C1在交流系统作用下的充电特性 | 等效模型准确模拟了故障期间二极管网络的自然开断过程和储能元件充放电特性，与详细模型波形吻合 |

| 直流故障闭锁工况(DAB出口短路) | 模拟DAB出口电容C2两端电压突降为0的短路故障，验证故障后DAB立即闭锁，电感电流在t2时刻后通过D5、D8续流，在t3时刻后降为零，能量耗散完毕。等效模型通过忽略t2-t3短暂续流过程(虚线部分)，直接令电感电流为0 | 简化后等效模型仍能精确获得电容C1电压稳态分量，对后续电磁暂态仿真影响可忽略，验证了简化假设的合理性 |

## 量化发现

- 系统额定电压等级：中压交流侧10kV，低压直流侧3kV，构成10kV/3kV三相CHB-PET系统
- 拓扑连接方式：输入串联输出并联(ISOP)，CHB级采用多H桥级联实现多电平输出
- 等效电路端口数：每个CHB相单元等效为4个外部端子(AC1, AC2, DC1, DC2)
- 变换环节数：三级电能变换(CHB级、DAB级、DC-AC级)，建模对象聚焦CHB-DAB相单元(不含DC-AC级)
- DAB续流时间：闭锁后电感电流经二极管续流，在t2至t3时间段内从峰值衰减至0，该过程持续时间远小于工频周期(20ms)
- 变压器变比：高频变压器变比为N:1(具体数值未明确给出)
- 仿真步长：采用电磁暂态仿真标准步长ΔT(典型值1-50μs，具体值依精度要求设定)

## 关键公式

### 变压器解耦伴随电路方程

$$I(t) = \lambda \cdot U(t) + J_{TEQ}^D(t-\Delta T)$$

*实现高频变压器原副边解耦的关键方程，使端口电流I(1,1)仅与端口电压U(1,1)有关，与U(2,1)无关，适用于CHB-PET非闭锁状态下的快速仿真*

### 互感矩阵微分方程

$$\begin{bmatrix} U_1 \\ U_2 \end{bmatrix} = \begin{bmatrix} L_{11} & L_{12} \\ L_{12} & L_{22} \end{bmatrix} \frac{d}{dt} \begin{bmatrix} I_1 \\ I_2 \end{bmatrix}$$

*描述DAB级高频变压器电磁耦合特性的基础方程，是推导等效导纳矩阵Y_MAT的出发点*

## 验证详情

- **验证方式**: 仿真对比验证：在PSCAD/EMTDC平台中搭建详细模型与所提等效模型，在启动、交流电压暂降、直流故障三种典型闭锁工况下进行波形对比和精度验证
- **测试系统**: 10kV/3kV三相CHB-PET系统，采用Y型接线，包含级联H桥(CHB)级、双有源桥(DAB)级(含高频变压器和附加电感L1)，以及直流电容C1、C2
- **仿真工具**: PSCAD/EMTDC电磁暂态仿真软件(离线仿真平台)
- **验证结果**: 在启动预充电、交流电压暂降及直流故障闭锁工况下，所提戴维南-诺顿等效模型与详细模型具有相当的仿真精度，能准确模拟IGBT闭锁后二极管网络的自然开断特性、电感电流衰减过程及电容充放电特性，同时通过等效建模显著提升多工况下的电磁暂态仿真效率，解决了详细模型因'高频'和'多模块'特征导致的仿真效率低下问题

## 适用边界

### 适用条件

- 适用于理解本文 `级联H桥型电力电子变压器的闭锁状态等效建模方法`（2021） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 network-equivalent 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：提出了适用于级联H桥型电力电子变压器闭锁状态的戴维南-诺顿等效建模方法

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 具体适用范围仍以原文算例、参数表和验证场景为准，当前页面不应外推到未验证系统。
- 源文件路径：`["EMT_Doc/33/丁江萍 等 - 2021 - 级联H桥型电力电子变压器的闭锁状态等效建模方法.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
