---
title: "考虑换流器内部故障的LCC-HVDC动态平均化建模方法"
type: source
authors: ['洪泽祺', '许寅', '和敬涵', '吴海伟']
year: 2019
journal: "电力系统自动化"
tags: ['lcc']
created: "2026-04-13"
sources: ["EMT_Doc/13&14/files/洪泽祺和HONG Zeqi - 2019 - 考虑换流器内部故障的LCC-HVDC动态平均化建模方法.pdf"]
---

# 考虑换流器内部故障的LCC-HVDC动态平均化建模方法

**作者**: 洪泽祺; 许寅; 和敬涵; 吴海伟
**年份**: 2019
**来源**: `13&14/files/洪泽祺和HONG Zeqi - 2019 - 考虑换流器内部故障的LCC-HVDC动态平均化建模方法.pdf`

## 摘要


摘要:随着多个高压直流输电工程陆续投入运行,中国输电网呈现交直流混联的特征,其稳态与暂 态特性区别于传统的交流互联电网。常规高压直流线路采用晶闸管换流器作为交流系统与直流系 统的接口,换流器内部发生故障往往给系统的运行带来安全 风 险。研 究 高 压 直 流 换 流 器 内 部 故 障 对电网运行的影响,需要建立准确高效的直流换流器暂态模 型。基 于 分 立 开 关 的 直 流 换 流 器 详 细 模型在仿真过程中需处理大量开关动作事件,计算效率无法满足 大 规 模 交 直 流 混 联 电 力 系 统 在 线 分析的需求。提出一种考虑内部故障的高压直流输电系统动 态 平 均 化 模 型,能 够 准 确 模 拟 由 于 直 流换流器内部故障引起的暂态响应,且具有较高的计算效率,并以 CIGRE 标准直流 输 电 系 统 为 例 验证了所提出模型的准确性与高效性。 关键词:动态平均化模型;高压直流输电;内部故障;交直流混联电网;电磁暂态仿真


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

工程需求来自多回LCC-HVDC接入后的交直流混联电网在线暂态分析：当晶闸管换流器发生换相失败、闭锁以及内部开关短路/开路时，需要评估故障对交流系统和直流系统的影响。研究对象是常规高压直流输电系统中的12脉波电网换相型换流器及其内部故障暂态。难点在于，详细电磁暂态模型需逐个处理晶闸管导通、关断和换相事件，步长受开关过程限制；而已有平均化模型多面向正常运行或6脉波整流器，难以统一描述LCC-HVDC多运行工况及内部故障下非特征谐波、不对称运行和参数表切换。本文贡献是把参数平均化思想扩展到考虑内部故障的LCC-HVDC系统，建立交直流端口平均量之间的数值函数关系，并分析开关状态异常导致的工况时序，提出多参数表切换逻辑，而不是仅给出正常工况外特性等值。

### 2. 模型、算法与实现技术

本文提出的是LCC-HVDC参数平均化模型。其基本思想是：晶闸管换流器内部无储能元件，因此不必显式模拟每个阀的开关波形，而用一个平均化周期内的端口电压、电流平均值建立代数映射。核心接口量包括交流侧电压、电流在同步旋转dq坐标系下的幅值与相角、直流侧平均电压和平均电流、触发角以及故障/运行工况标志。式(1)定义滑动平均值，是把开关周期内的快速波形压缩成慢变量的入口；式(2)等后续关系把dq分量表示为向量幅值和相角；参数平均化模型再用数值函数或参数表描述交流侧平均量与直流侧平均量之间的关系。实现流程上，先用谐波分析确定内部故障时需保留的主要谐波分量，原则是考虑幅值超过基波正序5%的谐波；再针对不同开关异常状态和运行工况生成参数表；在线仿真时依据触发角、当前故障状态和工况时序切换相应参数表，驱动受控源等效电路输出端口平均电压或电流。这样模型保留了端口暂态响应和故障工况变化，但绕开了阀级开关事件求解。

### 3. 验证、优势与不足

作者以CIGRE标准直流输电系统为算例验证模型，基线是基于分立开关的详细电磁暂态模型。验证目标包括正常运行和换流器内部故障暂态，原文摘要和引言明确提到关注换相失败、闭锁以及内部开关短路或开路；抽取文本显示模型用于比较故障引起的暂态响应及计算效率。测试指标从论文表述看主要是与详细模型的暂态波形/外特性一致性以及仿真效率提升，但当前提供文本未给出可核验的误差百分比、加速比、步长设置或硬件条件，因此不能把“高效”量化为具体倍数。优势在于模型不再处理LCC-HVDC内部开关动作过程，可采用较大计算步长，并避免详细模型中用于处理开关事件的辅助算法，计算流程更规则，作者认为适合GPU等众核处理器并行。边界也很明确：验证集中在CIGRE标准LCC-HVDC系统和作者设定的内部故障类型；参数表依赖离线工况覆盖，若拓扑、控制策略、故障位置、谐波截断标准或交流系统强度变化超出建表范围，模型准确性不能直接保证。原文未报告可核验的数值结果。

### 4. 价值、认知与可复用场景

这项工作的价值不只是“平均化加速”，而是说明内部故障下的LCC-HVDC仍可通过端口平均量和工况参数表来表达其电磁暂态外特性，关键在于把开关异常引起的运行模式演化转化为参数表切换问题。它适合复用于大规模交直流混联系统在线安全分析、HVDC故障影响筛查、平均值模型与详细模型混合仿真、以及面向并行计算的EMT等值建模页面。使用时应把它看作面向系统级端口响应的模型，而非阀级应力、单个晶闸管电压电流尖峰、保护装置细节动作或任意新型换流拓扑的替代详细模型。

### 证据边界

- 来自原文：研究对象为LCC-HVDC，目标是考虑换流器内部故障的动态/参数平均化建模，并以CIGRE标准直流输电系统验证准确性和高效性。
- 来自原文：平均化定义式(1)以及将交流电气量变换到同步旋转dq坐标系后建立平均化代数方程，是模型的基础机制。
- 来自原文：谐波筛选原则为考虑幅值超过基波正序幅值5%的谐波，并用详细模型仿真确定所需最高次谐波。
- 来自原文但当前抽取不完整：论文声称相比详细模型可采用大步长、降低计算量、流程简单且易并行；但当前文本未给出误差、加速比、步长、硬件平台等可核验数值。
- 据方法推断：参数表切换的有效性依赖离线建表覆盖的触发角、故障状态和运行工况范围；超出这些范围时需要重新建表或验证。
- 缺少关键信息：当前证据未完整展示具体受控源等效电路、各参数表维度、故障施加时刻、控制系统设置、滤波器参数及所有对比波形，因此不能独立复现实验。
<!-- deep-review:end -->
## 核心贡献


- 问题定位：摘要:随着多个高压直流输电工程陆续投入运行,中国输电网呈现交直流混联的特征,其稳态与暂 态特性区别于传统的交流互联电网。常规高压直流线路采用晶闸管换流器作为交流系统与直流系 统的接口,换流器内部发生故障往往给系统的运行带来安全 风 险。
- 方法机制：本文提出了一种考虑换流器内部故障的LCC-HVDC参数平均化模型（Parametric Average-Value Model, PAVM）。该方法基于动态平均化理论，通过建立交直流侧电气量平均值之间的代数关系，避免详细模型中对大量开关动作事件的模拟。核心实现分为三个层次：首先构建适应12脉波LCC特点的受控源等效电路（整流侧交流侧为受控电压源、直流侧为受控电流源；
- 验证证据：与基于分立开关的详细模型进行对比仿真验证，通过CIGRE标准测试系统检验准确性和高效性；CIGRE标准高压直流输电系统（整流侧和逆变侧均由2个6脉波LCC串联构成，分别为Rec1/Rec2和Inv1/Inv2，配置交流滤波器和换流变压器）；基于PSCAD/EMTDC或类似电磁暂态仿真平台（文中引用了EMTDC相关文献[14]），利用详细模型作为基准验证所提PAVM模型
- 量化与结论：谐波分量筛选阈值：仅考虑幅值超过基波正序幅值5%的谐波分量，忽略幅值更小的谐波以平衡精度与效率；相位偏移角：12脉波换流器中上下两个6脉波换流器的换相电压相差30°；逆变模式触发角界限：触发角大于90°时换流器工作在逆变模式，此时必须采用受控电流源形式等效交流侧以保证系统稳定；特征谐波次数：正常运行时换流母线主要含12k±1次（k=1,2,...
- 适用边界：适用于理解本文 考虑换流器内部故障的LCC-HVDC动态平均化建模方法 （2019） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。；适用于以 动态平均化理论、电磁暂态仿真技术、基于开关函数与端口电气量平均值的解析推导方法 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。

## 使用的方法

- 动态平均化理论
- [[electromechanical-electromagnetic-hybrid-simulation|电磁暂态仿真技术]]
- 基于开关函数与端口电气量平均值的解析推导方法
- 基于CIGRE标准系统的模型验证方法

## 涉及的模型

- LCC-HVDC系统
- 晶闸管换流器
- 动态平均化模型(AVM)
- 换流器详细开关模型
- CIGRE标准直流输电测试系统

## 相关主题

- [[emt-simulation|电磁暂态仿真]]
- [[vsc-hvdc|高压直流输电]]
- 换流器内部故障
- [[适用于交直流混联电网的ch-mmc电磁暂态快速仿真模型-15|交直流混联电网]]
- 动态平均化建模

## 主要发现

- 所提动态平均化模型能够准确模拟换流器内部故障（如开关短路/开路、换相失败等）导致的暂态电气量变化
- 该模型避免了详细模型中大量开关事件的处理，支持更大仿真步长，在保证精度的同时大幅提高了计算效率

## 方法细节

### 方法概述

本文提出了一种考虑换流器内部故障的LCC-HVDC参数平均化模型（Parametric Average-Value Model, PAVM）。该方法基于动态平均化理论，通过建立交直流侧电气量平均值之间的代数关系，避免详细模型中对大量开关动作事件的模拟。核心实现分为三个层次：首先构建适应12脉波LCC特点的受控源等效电路（整流侧交流侧为受控电压源、直流侧为受控电流源；逆变侧交流侧为受控电流源、直流侧为受控电压源），并针对数值稳定性添加惯性环节和补偿电阻；其次分解交流侧非对称电气量（含基波和谐波），建立dq同步旋转坐标系下的平均化代数方程；最后通过数值化方法构建运行系数参数表，并建立内部故障工况下的参数切换逻辑，实现对开关短路/开路、换相失败等故障暂态的准确模拟。

### 数学公式


**公式1**: $$\bar{f}(t) = \frac{1}{T_s} \int_{t-T_s}^{t} f(x) \mathrm{d}x$$

*动态平均化基本定义，用于计算电气量在一个平均化周期Ts内的平均值，是构建平均化代数方程的基础*


**公式2**: $$\bar{v}_d = \|\bar{v}_{dq}\| \sin(\theta_{v,dq})$$

*电压d轴分量平均值，由电压向量幅值和与d轴夹角计算得到*


**公式3**: $$\bar{v}_q = \|\bar{v}_{dq}\| \cos(\theta_{v,dq})$$

*电压q轴分量平均值*


**公式4**: $$\bar{i}_d = \|\bar{i}_{dq}\| \sin(\theta_{i,dq})$$

*电流d轴分量平均值，由电流向量幅值和与d轴夹角计算得到*


**公式5**: $$\bar{i}_q = \|\bar{i}_{dq}\| \cos(\theta_{i,dq})$$

*电流q轴分量平均值*


**公式6**: $$\|\bar{v}_{dq}\| = w_v(\cdot) \bar{v}_{dc}$$

*交流电压幅值与直流电压平均值的关系，wv为随触发角和工况变化的系数*


**公式7**: $$\bar{i}_{dc} = w_i(\cdot) \|\bar{i}_{dq}\|$$

*直流电流平均值与交流电流幅值的关系，wi为工况相关系数*


**公式8**: $$\varphi(\cdot) = \langle \bar{v}_{dq}, \bar{i}_{dq} \rangle = \theta_{i,dq} - \theta_{v,dq}$$

*电压电流向量夹角，定义为电流角减去电压角，是功率因数角的相关量*


### 算法步骤

1. 构建等效电路拓扑：将12脉波LCC-HVDC系统表示为受控源电路。整流侧两个6脉波换流器在交流侧分别等效为两组三相受控电压源，直流侧等效为一个共同的受控电流源；逆变侧两个换流器在交流侧分别等效为两组三相受控电流源，直流侧等效为一个共同的受控电压源

2. 添加数值稳定措施：在整流侧电流源连接的电感处添加时间常数足够小的惯性环节；在逆变器侧受控电流源与外电路连接处并联补偿电阻以平衡误差与数值稳定性

3. 谐波分量筛选：确定谐波分析阈值（幅值超过基波正序幅值5%的谐波分量），采用详细模型预仿真确定所需考虑的最高次谐波

4. 坐标变换与分解：将交流侧电压、电流变换到同步旋转dq坐标系，分别处理基波分量和谐波分量的平均值

5. 建立平均化代数方程：应用动态平均化定义，建立dq坐标系下交直流侧电气量平均值的代数方程组

6. 构建数值参数表：通过离线数值化方法计算系数wv、wi、φ在不同触发角和工况下的取值，构建三维或更高维参数查找表

7. 内部故障处理逻辑：分析晶闸管开关状态异常（短路/开路）引起换流器运行工况变化的时序关系，建立多参数表间的切换逻辑和稳定判据

8. 在线仿真执行：根据当前运行工况（触发角、故障状态标志）实时查表确定系数，求解平均化代数方程，更新受控源输出


### 关键参数

- **平均化周期**: Ts，由仿真步长和开关周期决定

- **谐波考虑阈值**: 基波正序幅值的5%

- **换流器触发角**: α，决定系数wv、wi、φ的关键变量，逆变模式大于90°

- **电压电流相位角**: θv,dq、θi,dq，同步旋转坐标系下与d轴的夹角

- **惯性环节时间常数**: τ，足够小的正值以保证整流侧数值稳定性

- **补偿电阻**: Rb，并联在逆变侧受控电流源处，需权衡误差与稳定性

- **换相电压相位差**: 30°，上下两个6脉波换流器间的相位偏移



## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| CIGRE标准高压直流输电系统正常工况 | 验证所提PAVM模型在正常运行条件下的稳态和暂态精度，交流侧主要含12k±1次（k=1,2,...）特征谐波 | 与详细开关模型对比，准确复现外特性，支持采用更大仿真步长，具体误差百分比和加速比未在提供文本中明确给出 |

| 换流器内部开关短路故障 | 模拟晶闸管开关非正常导通导致的内部短路故障，验证模型对非特征谐波和不对称运行的模拟能力 | 与详细模型对比显示能准确捕捉故障引起的暂态电气量变化，避免了详细模型中大量开关事件的处理 |

| 换流器内部开关开路故障 | 模拟晶闸管开关非正常关断导致的内部开路故障 | 模型通过参数表切换逻辑有效模拟故障工况，计算流程简单，易于并行化 |

| 换相失败故障 | 模拟逆变侧换相失败过程 | 所提模型能够准确模拟换相失败引起的暂态响应，满足大规模交直流混联电网在线分析的计算效率需求 |



## 量化发现

- 谐波分量筛选阈值：仅考虑幅值超过基波正序幅值5%的谐波分量，忽略幅值更小的谐波以平衡精度与效率
- 相位偏移角：12脉波换流器中上下两个6脉波换流器的换相电压相差30°
- 逆变模式触发角界限：触发角大于90°时换流器工作在逆变模式，此时必须采用受控电流源形式等效交流侧以保证系统稳定
- 特征谐波次数：正常运行时换流母线主要含12k±1次（k=1,2,...）谐波，内部故障时会出现大量非特征次谐波
- 模型优势：无须模拟开关动作细节，可采用大步长仿真，计算流程简单，适合GPU等众核处理器并行计算


## 关键公式

### 动态平均化基本定义式

$$\bar{f}(t) = \frac{1}{T_s} \int_{t-T_s}^{t} f(x) \mathrm{d}x$$

*用于定义电气量在平均化周期内的平均值，是构建整个PAVM模型的数学基础，适用于所有电气量（电压、电流）的平均化处理*

### 交直流侧电气量耦合方程

$$\|\bar{v}_{dq}\| = w_v(\cdot) \bar{v}_{dc} \quad \text{和} \quad \bar{i}_{dc} = w_i(\cdot) \|\bar{i}_{dq}\|$$

*描述交流侧电压/电流幅值与直流侧电压/电流平均值之间的非线性代数关系，系数wv和wi通过参数表查表确定，是连接交直流系统的关键接口方程*



## 验证详情

- **验证方式**: 与基于分立开关的详细模型进行对比仿真验证，通过CIGRE标准测试系统检验准确性和高效性
- **测试系统**: CIGRE标准高压直流输电系统（整流侧和逆变侧均由2个6脉波LCC串联构成，分别为Rec1/Rec2和Inv1/Inv2，配置交流滤波器和换流变压器）
- **仿真工具**: 基于PSCAD/EMTDC或类似电磁暂态仿真平台（文中引用了EMTDC相关文献[14]），利用详细模型作为基准验证所提PAVM模型
- **验证结果**: 所提模型能够准确模拟换流器内部故障（开关短路/开路、换相失败）导致的暂态电气量变化，在保证精度的同时显著提升了计算效率，避免了详细模型中大量开关事件的处理，支持更大仿真步长，满足大规模交直流混联电网在线分析需求

## 适用边界


### 适用条件

- 适用于理解本文 `考虑换流器内部故障的LCC-HVDC动态平均化建模方法`（2019） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 动态平均化理论、电磁暂态仿真技术、基于开关函数与端口电气量平均值的解析推导方法 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：提出了一种考虑换流器内部故障的LCC-HVDC动态平均化模型

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 摘要抽取偏短，可能没有覆盖完整问题定义、方法和验证结论。
- 源文件路径：`["EMT_Doc/13&14/files/洪泽祺和HONG Zeqi - 2019 - 考虑换流器内部故障的LCC-HVDC动态平均化建模方法.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
