---
title: "能量回馈型电力电子负载的控制方法"
type: source
authors: ['未知']
year: 2010
journal: ""
tags: ['emt']
created: "2026-04-13"
sources: ["EMT_Doc/11/能量回馈型电力电子负载的控制方法.pdf"]
---

# 能量回馈型电力电子负载的控制方法

**作者**: 
**年份**: 2010
**来源**: `11/能量回馈型电力电子负载的控制方法.pdf`

## 摘要

：This paper proposed a novel main circuit topology of energy feedback power electronic load based on voltage source converter．The main circuits compose of

## 核心贡献



- 提出基于电压源变流器的背靠背H桥能量回馈型电力电子负载主电路拓扑（负荷侧级联升压、网侧并联增流）
- 设计负荷侧PQ解耦控制与网侧直流稳压及单位功率因数并网控制相结合的策略，实现负载模拟与能量回馈

## 使用的方法


- [[parallel]]

## 涉及的模型


- [[vsc-model]]
- [[transformer]]

## 相关主题


- [[vsc]]

## 主要发现



- 所提拓扑与解耦控制策略能有效模拟负载功率消耗并实现能量向电网回馈
- PSCAD/EMTDC仿真与400V/100kVA样机实验结果一致，验证了该方案的有效性与工程可行性

## 方法细节

### 方法概述

提出基于电压源变流器(VSC)的背靠背H桥能量回馈型电力电子负载拓扑。负荷侧采用H桥级联结构以提高电压等级，网侧通过多绕组变压器采用H桥并联结构以提高电流容量。采用双侧解耦控制策略：负荷侧变流器实施基于输出电流$i_d$、$i_q$闭环的PQ解耦控制，通过载波移相控制技术模拟负载消耗的有功和无功功率；网侧变流器实施直流电压稳定控制与单位功率因数并网控制，将负荷侧吸收的有功功率回馈至电网。针对三相四线制星型连接结构，采用零序电流剔除算法解决传统瞬时无功理论要求三相电流和为零的限制。

### 数学公式


**公式1**: $$$P = \frac{E_a U_a}{Z_a}\cos\varphi - \frac{E_a^2}{Z_a} = \frac{E_a^2}{Z_a}(k\cos\varphi - 1)$$$

*负荷侧变流器注入系统的有功功率计算公式，其中$E_a$为系统电压，$U_a=kE_a$为逆变器输出电压，$Z_a$为连接电抗，$\varphi$为相角差*


**公式2**: $$$Q = \frac{E_a U_a}{Z_a}\sin\varphi = \frac{E_a^2}{Z_a}k\sin\varphi$$$

*负荷侧变流器注入系统的无功功率计算公式*


**公式3**: $$$i_z = \frac{i_a + i_b + i_c}{3}$$$

*三相四线制系统中零序分量电流计算公式，用于从实测电流中剔除零序分量以满足瞬时无功理论应用条件*


**公式4**: $$$\begin{cases} i_a' = i_a - i_z \\ i_b' = i_b - i_z \\ i_c' = i_c - i_z \end{cases}$$$

*剔除零序分量后的三相电流计算，确保$i_a'+i_b'+i_c'=0$，以便进行准确的$dq$坐标变换*


**公式5**: $$$\sin\varphi = -\frac{2Z_a Q}{E_a^2}, \quad \cos\varphi = \frac{E_a^2 - 2Z_a P}{E_a^2}$$$

*由给定有功功率$P$和无功功率$Q$反推相角和幅值比的关系式，用于功率调节时的向量控制*


### 算法步骤

1. 采集负荷侧三相电流$i_a$、$i_b$、$i_c$和电压信号

2. 计算零序电流分量$i_z = (i_a + i_b + i_c)/3$，并从各相电流中剔除：$i_a'=i_a-i_z$、$i_b'=i_b-i_z$、$i_c'=i_c-i_z$

3. 对剔除零序后的电流进行坐标变换（abc/dq或abc/αβ），并经低通滤波器提取基波分量$i_d$、$i_q$

4. 将检测到的$i_d$、$i_q$与给定功率值转换后的电流给定值$i_d^*$、$i_q^*$进行闭环PI控制

5. 采用载波移相PWM控制技术生成开关信号，驱动负荷侧级联H桥功率器件，提高等效开关频率改善波形质量

6. 网侧变流器采用直流电压外环、电流内环的双环控制结构：外环维持直流母线电压$U_{dc}$稳定在250V，内环控制并网电流实现单位功率因数

7. 网侧采用载波移相控制策略，通过多绕组变压器并联结构减少原边电流纹波，实现能量回馈


### 关键参数

- **负荷侧变流器容量**: 100 kVA

- **网侧变流器容量**: 45 kW

- **直流母线电压额定值**: 250 V

- **直流母线电压纹波**: <1%

- **网侧开关频率**: 6 kHz

- **负荷侧开关频率**: 3 kHz

- **网侧连接电抗器**: 0.4 mH

- **负荷侧连接电抗器**: 0.5 mH

- **整流变压器变比**: 380:150

- **负荷侧IGBT规格**: 600 V/450 A

- **网侧IGBT规格**: 600 V/100 A



## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 稳态运行工况 | 直流母线电压稳定在250V左右，纹波电压小于1%；三相并网电流谐波失真度(THD)分别都小于2%；并网功率因数达到0.986 | 相比传统阻性负载能量全部消耗，本方法实现能量回馈，装置运行效率达89.2% |

| 不同负载特性模拟 | 纯电阻负载：PWM整流输入功率40.8kW，逆变回馈功率36.4kW；纯电容负载：电流137A，THD=3.5%；功率因数滞后0.54：电流112A，THD=3.8%；功率因数超前0.54：电流112A，THD=3.7% | 各工况下功率因数均接近单位功率因数（整流侧0.98，逆变侧0.99），电流波形正弦度良好 |

| 动态响应测试 | 输出容量从0kvar阶跃到25kvar，输出电流从0A阶跃到38A，过渡时间小于1/4周期（<5ms），无超调量 | 动态响应速度快，系统稳定性好 |



## 量化发现

- 装置整体运行效率达到89.2%，其中PWM整流侧功率因数为0.98，逆变回馈侧功率因数为0.99
- 直流母线电压稳态控制精度：稳定在250V，纹波小于1%
- 负荷侧输出电流总谐波失真度：容性负载3.5%，感性负载（功率因数0.54滞后）3.8%，超前功率因数0.54时3.7%
- 网侧并网电流谐波失真度：小于2%
- 动态响应指标：电流阶跃（0A→38A）响应时间小于1/4工频周期（5ms），超调量为0%
- 功率等级：单相结构可扩展至100kVA负荷容量，45kW网侧回馈容量，适用于400V低压系统


## 关键公式

### 负荷侧PQ解耦控制功率方程

$$$P = \frac{E_a^2}{Z_a}(k\cos\varphi - 1), \quad Q = \frac{E_a^2}{Z_a}k\sin\varphi$$$

*用于描述负荷侧变流器输出电压与系统电压的幅值比$k$和相角差$\varphi$与有功、无功功率之间的定量关系，是PQ解耦控制的理论基础*

### 零序电流检测公式

$$$i_z = \frac{1}{3}(i_a + i_b + i_c)$$$

*针对三相四线制星型连接且带中性线的拓扑，在进行瞬时无功功率检测前，必须先计算并剔除零序分量，以满足传统$i_d$-$i_q$检测法要求三相电流和为零的条件*



## 验证详情

- **验证方式**: 仿真与实验双重验证
- **测试系统**: 基于PSCAD/EMTDC建立电力电子负载仿真模型；研制400V/100kVA低压三相原理样机，采用分相控制结构，具备不平衡负载能力
- **仿真工具**: PSCAD/EMTDC电磁暂态仿真软件；400V/100kVA实验样机（负荷侧IGBT 600V/450A，网侧IGBT 600V/100A）
- **验证结果**: 仿真与实验结果高度一致，验证了背靠背H桥拓扑结合PQ解耦控制与单位功率因数并网控制策略的有效性和工程可行性。实验表明装置可精确模拟阻性、容性、感性及非线性负载特性，实现能量高效回馈，动态响应快速（<5ms），稳态精度高（电压纹波<1%，电流THD<4%）
