---
title: "储能变流器(PCS)测试系统"
type: test-system
tags: [bess, pcs, converter, energy-storage, bidirectional, test-system]
created: "2026-05-03"
---

# 储能变流器(PCS)测试系统

## 概述

储能变流器(Power Conversion System, PCS)是电池储能系统(Battery Energy Storage System, BESS)的核心能量转换设备，负责实现电池直流电能与电网交流电能之间的双向转换。PCS作为连接电池储能单元与电力系统的关键接口，不仅承担着功率变换的基本功能，还集成了系统控制、保护协调、能量管理等多种功能。

PCS测试系统是用于验证储能变流器性能、功能和可靠性的专用测试平台，广泛应用于PCS产品研发、型式试验、出厂检测、并网认证等场景。通过构建标准化的测试系统，可以对PCS的各项电气性能指标、控制功能、保护特性进行全面评估，确保产品满足电网接入标准和应用场景需求。

储能变流器在电力系统中具有广泛应用场景，包括一次调频、二次调频、削峰填谷、备用电源、电能质量治理、新能源消纳等领域。不同应用场景对PCS的性能要求各有侧重，测试系统需要覆盖这些差异化需求。

## 系统结构

### 总体架构

PCS测试系统的基本架构包括以下几个核心部分：

**1. 电池模拟单元**
- 电池模拟器或实际电池组
- 提供可编程的直流电压/电流源
- 模拟不同类型电池的充放电特性
- 模拟电池老化、故障等异常状态

**2. 储能变流器(PCS)**
- DC/AC双向变流器
- 功率变换主电路
- 控制与保护系统
- 人机交互界面

**3. 电网模拟单元**
- 电网模拟器或实际电网连接
- 可编程电压源
- 模拟电网电压、频率波动
- 模拟电网故障和电能质量问题

**4. 负载/能量回馈单元**
- 可编程负载
- 能量回馈装置
- 实现测试能量的循环利用

**5. 测量与监控系统**
- 高精度功率分析仪
- 示波器与数据采集系统
- 绝缘监测装置
- 温度/湿度等环境监控

### 电气拓扑

**主电路拓扑**:
```
电池组/模拟器 ←→ DC母线 ←→ DC/AC变流器 ←→ AC滤波器 ←→ 隔离变压器 ←→ 电网/负载
```

**DC侧结构**:
- 电池接口: BMS通信、预充电路、熔断保护
- DC母线: 支撑电容、母线电压检测
- DC/DC变换器(可选): 升降压匹配、多电池组管理

**AC侧结构**:
- 逆变桥臂: IGBT/SiC功率模块
- 滤波器: LCL滤波器或L滤波器
- 隔离变压器: 工频变压器或高频变压器
- 并网开关: 断路器、接触器

### 控制系统架构

**分层控制结构**:

| 层级 | 功能 | 响应时间 |
|------|------|----------|
| 系统层 | 能量管理、模式调度、通信 | 秒级-分钟级 |
| 控制层 | 功率控制、电压调节、保护 | 毫秒级 |
| 调制层 | PWM生成、脉冲分配 | 微秒级 |

**控制硬件**:
- 主控制器: DSP/FPGA/ARM处理器
- 通信接口: CAN、RS485、Ethernet
- 采样系统: 电压/电流传感器、ADC
- 驱动电路: IGBT驱动、保护电路

## 系统参数

### 功率等级

PCS测试系统覆盖从分布式到集中式的多种功率等级：

| 应用场景 | 功率范围 | 典型配置 |
|----------|----------|----------|
| 户用储能 | 3-20kW | 单相/三相，220V/380V |
| 工商业储能 | 100-500kW | 三相，380V/10kV |
| 集中式储能 | 1-10MW | 三相，10kV/35kV |
| 大型储能电站 | 10-100MW+ | 模块化并联，35kV/110kV |

**功率扩展方式**:
- 功率模块并联: 50-250kW模块并联扩展
- 变压器并联: 多台PCS经变压器并联升压
- 链式拓扑: 级联H桥实现高压直挂

### 电压等级

**直流侧电压**:
- 低压系统: 500-800VDC
- 中压系统: 1000-1500VDC
- 高压系统: 2000VDC以上

**交流侧电压**:
- 低压并网: 220V/380V(三相四线)
- 中压并网: 6kV/10kV(经变压器)
- 高压并网: 35kV及以上

**电压调节范围**:
- DC电压范围: 额定值的80%-120%
- AC电压范围: 额定值的85%-110%
- 频率范围: 50Hz±5%

### 性能指标

**效率指标**:
| 负载率 | 效率要求 |
|--------|----------|
| 100% | ≥98% |
| 75% | ≥97.5% |
| 50% | ≥97% |
| 25% | ≥96% |

**功率因数**:
- 额定功率时: ≥0.99(超前/滞后)
- 可调范围: ±0.95

**电流谐波**:
- THDi: ≤3%(额定功率)
- 各次谐波: 满足GB/T 14549要求

**响应时间**:
- 功率响应: ≤100ms(10%-90%)
- 并离网切换: ≤20ms
- 保护动作: ≤10ms

## 工作模式

### 并网充电模式

**模式描述**:
从电网吸收电能，转换为直流电能为电池充电。

**控制目标**:
- 恒功率充电: 维持设定充电功率
- 恒流充电: 维持设定充电电流
- 恒压充电: 电池电压达到阈值时切换

**功率流向**:
```
电网 → AC/DC整流 → DC母线 → DC/DC降压 → 电池
```

**关键参数**:
- 充电效率: 96-98%
- 充电电流: 0.1C-1C可调
- 功率因数: ≥0.99(感性)

**应用场景**:
- 削峰填谷: 低谷电价时段充电
- 新能源消纳: 吸收风电/光伏过剩出力
- 备用准备: 保持电池满荷电状态

### 并网放电模式

**模式描述**:
将电池储存的电能转换为交流电馈入电网。

**控制目标**:
- 恒功率放电: 维持设定放电功率
- 恒流放电: 维持设定放电电流
- 跟踪调度: 响应电网AGC/AVC指令

**功率流向**:
```
电池 → DC/DC升压 → DC母线 → DC/AC逆变 → 电网
```

**关键参数**:
- 放电效率: 96-98%
- 放电深度: 80-90%DOD
- 功率因数: ≥0.99(容性)

**应用场景**:
- 削峰填谷: 高峰电价时段放电
- 调频服务: 参与电网一次/二次调频
- 需求响应: 响应电网调度指令

### 离网供电模式

**模式描述**:
脱离电网独立运行，为本地负荷供电。

**控制目标**:
- 恒压恒频: 维持电压/频率稳定
- 负荷跟踪: 功率平衡控制
- 多机并联: 功率均分与环流抑制

**控制策略**:
- V/f控制: 电压频率双闭环
- 下垂控制: 多机并联功率分配
- 虚拟同步机: 增强惯量支撑

**关键参数**:
- 电压精度: ±2%
- 频率精度: ±0.5Hz
- 波形畸变率: ≤3%

**应用场景**:
- 孤岛微网: 偏远地区独立供电
- 应急备用: 电网故障时保障关键负荷
- 计划孤岛: 有计划的离网运行

### 并离网平滑切换

**切换类型**:

**计划切换**:
- 离网转并网: 检测电网电压/频率/相位，同步后合闸
- 并网转离网: 断开并网开关，切换为V/f控制
- 切换时间: 100-500ms

**非计划切换**:
- 电网故障检测: 过/欠压、过/欠频、相位突变
- 快速脱网: 20ms内断开并网开关
- 无缝切换: UPS级切换(<10ms)

**切换策略**:
1. 检测电网状态
2. 判断切换条件
3. 执行模式切换
4. 稳定新运行点

**技术要求**:
- 切换冲击: 电压波动<10%
- 连续供电: 关键负荷不间断
- 故障穿越: 低电压穿越/高电压穿越

## 控制策略

### 恒功率控制

**控制原理**:
通过闭环控制使PCS输出功率跟踪设定值，维持功率恒定。

**控制框图**:
```
P_ref → [PI调节器] → [电流环] → [PWM] → [变流器] → P_out
         ↑                              ↓
         └────[功率计算]←───────────────┘
```

**控制参数**:
| 参数 | 典型值 | 说明 |
|------|--------|------|
| Kp | 0.1-1 | 比例增益 |
| Ki | 10-100 | 积分增益 |
| 带宽 | 10-100Hz | 功率环带宽 |

**应用场景**:
- 削峰填谷: 按调度计划设定功率
- 调频服务: 响应频率偏差信号
- 新能源平滑: 平抑功率波动

### 恒流控制

**控制原理**:
维持电池充放电电流恒定，保护电池并延长寿命。

**控制策略**:
- 充电恒流: 限制最大充电电流
- 放电恒流: 限制最大放电电流
- 电流闭环: 快速电流跟踪

**关键特性**:
- 电流精度: ±1%
- 响应速度: <10ms
- 过流保护: 1.2倍额定电流触发

**应用考量**:
- 电池特性: 不同电池类型电流限制不同
- SOC影响: 高/低SOC时降低电流
- 温度补偿: 根据温度调整限值

### 调频控制

**一次调频**:
根据系统频率偏差自动调整输出功率。

**调频特性**:
```
ΔP = - (1/R) × (f - f0) / f0 × Pn
```
其中: R为调差系数(4-5%), f0为额定频率, Pn为额定功率

**调频参数**:
| 参数 | 典型值 | 说明 |
|------|--------|------|
| 调差系数 | 4-5% | 频率变化4-5%对应100%功率变化 |
| 响应时间 | <3s | 达到90%目标功率 |
| 调节精度 | ±0.1Hz | 稳态频率偏差 |

**二次调频(AGC)**:
- 接收调度中心AGC指令
- 调节容量: ±10%-100%Pn
- 调节速率: ≥1%Pn/s

### 削峰填谷控制

**优化目标**:
根据电价信号和负荷预测，优化充放电策略，实现经济效益最大化。

**控制策略**:

**基于电价的优化**:
```
电价低谷 → 充电
电价高峰 → 放电
电价平段 → 待机
```

**基于负荷的优化**:
- 预测次日负荷曲线
- 优化充放电时段和功率
- 降低需量电费

**约束条件**:
- 电池SOC限制: 20%-90%
- 充放电次数限制
- 功率限制: 不超过额定功率
- 容量衰减考虑

**算法实现**:
- 动态规划
- 模型预测控制(MPC)
- 强化学习优化

## 典型测试场景

### 充放电循环测试

**测试目的**:
验证PCS的充放电效率、功率特性、热特性和长期可靠性。

**测试项目**:

**效率测试**:
| 测试点 | 充电效率 | 放电效率 | 往返效率 |
|--------|----------|----------|----------|
| 100%Pn | ≥98% | ≥98% | ≥96% |
| 75%Pn | ≥97.5% | ≥97.5% | ≥95% |
| 50%Pn | ≥97% | ≥97% | ≥94% |
| 25%Pn | ≥96% | ≥96% | ≥92% |

**功率特性测试**:
- 功率响应时间
- 功率阶跃响应
- 功率调节范围
- 功率调节精度

**循环寿命测试**:
- 标准充放电循环
- 加速老化测试
- 容量衰减评估
- 故障率统计

### 调频响应测试

**一次调频测试**:

**频率阶跃响应**:
```
测试步骤:
1. 设定初始运行点(50%Pn)
2. 注入频率阶跃信号(±0.1Hz, ±0.2Hz, ±0.5Hz)
3. 记录功率响应曲线
4. 分析响应时间和超调量
```

**性能指标**:
- 响应时间: ≤3s
- 调节时间: ≤15s
- 超调量: ≤20%
- 稳态误差: ≤2%

**二次调频测试**:

**AGC跟踪测试**:
- 标准AGC信号跟踪
- 极限AGC信号测试
- 调节速率验证
- 调节精度验证

**测试信号**:
- 阶跃信号: 验证响应速度
- 斜坡信号: 验证调节速率
- 正弦信号: 验证跟踪精度
- 随机信号: 验证综合性能

### 电压支撑测试

**无功调节测试**:

**功率因数调节**:
```
测试步骤:
1. 设定有功功率(50%Pn)
2. 调节无功功率指令
3. 测量实际功率因数
4. 验证调节范围和精度
```

**测试点**:
| 功率因数 | 有功功率 | 无功功率 | 电压变化 |
|----------|----------|----------|----------|
| 1.0 | 100% | 0 | 基准 |
| 0.95超前 | 95% | -31% | 提升 |
| 0.95滞后 | 95% | +31% | 降低 |

**电压调节测试**:

**电压控制模式**:
- 恒电压控制: 维持并网点电压恒定
- 电压/无功下垂: 按特性曲线调节
- 无功功率控制: 直接控制无功输出

**性能验证**:
- 电压调节精度: ±2%
- 电压响应时间: <1s
- 无功调节范围: ±100%Sn

### 并离网切换测试

**计划切换测试**:

**并网转离网**:
```
测试步骤:
1. PCS并网运行(50%Pn)
2. 发送离网指令
3. 断开并网开关
4. 切换为V/f控制
5. 验证负荷供电连续性
```

**离网转并网**:
```
测试步骤:
1. PCS离网运行
2. 检测电网状态
3. 同步控制(电压、频率、相位)
4. 闭合并网开关
5. 切换为P/Q控制
```

**性能要求**:
- 切换时间: <500ms
- 电压波动: <10%
- 频率波动: <1Hz
- 相位差: <10°

**非计划切换测试**:

**电网故障脱网**:
- 模拟电网电压跌落
- 检测保护动作时间
- 验证离网供电能力

**低电压穿越测试**:
- 电压跌落至20%额定值
- 维持并网运行150ms
- 电压恢复后正常输出

## 研究应用

### SOC管理研究

**SOC估算方法**:

**安时积分法**:
```
SOC(t) = SOC(0) + (1/Cn) × ∫η×I(t)dt
```
其中: Cn为额定容量, η为库伦效率

**开路电压法**:
- 建立SOC-OCV曲线
- 静置电压测量
- 适用于校准和初始化

**模型法**:
- 等效电路模型
- 状态观测器
- 卡尔曼滤波

**SOC均衡控制**:
- 被动均衡: 电阻耗散
- 主动均衡: 能量转移
- 均衡策略优化

### 电池建模研究

**等效电路模型**:

**Rint模型**:
```
Vbatt = OCV - I×Rint
```
简单但精度有限

**Thevenin模型**:
```
Vbatt = OCV - I×R0 - V1
RC回路描述极化效应
```
兼顾精度和复杂度

**二阶RC模型**:
```
Vbatt = OCV - I×R0 - V1 - V2
两个RC回路分别描述浓差极化和电化学极化
```
精度最高

**电化学模型**:
- 基于物理过程的建模
- P2D(Pseudo Two-Dimensional)模型
- 参数辨识方法

### 协调控制研究

**储能电站级协调**:

**分层控制架构**:
| 层级 | 功能 | 时间尺度 |
|------|------|----------|
| 电站层 | 功率分配、优化调度 | 分钟级 |
| 汇集层 | 集群控制、状态监测 | 秒级 |
| 单元层 | PCS控制、保护 | 毫秒级 |

**功率分配策略**:
- 均等分配: 各PCS均分功率
- 效率最优: 优先高效率PCS
- 寿命均衡: 考虑电池健康状态

**多储能协调**:

**不同储能类型协调**:
- 锂电池: 能量型，适合调峰
- 超级电容: 功率型，适合调频
- 混合储能: 优势互补

**响应特性匹配**:
```
调频需求 → 快速响应储能
调峰需求 → 大容量储能
平滑需求 → 中等响应储能
```

### 黑启动研究

**黑启动能力**:

**定义**:
当电网发生大面积停电时，储能系统能够不依赖外部电源，自行启动并为电网恢复提供电源支持的能力。

**技术条件**:
- 具备离网运行能力
- 足够的能量储备
- 电压/频率建立能力
- 负荷逐步加载能力

**控制策略**:

**软启动策略**:
```
步骤1: 建立空载电压
步骤2: 接入小负荷(变压器励磁)
步骤3: 逐步增加负荷
步骤4: 稳定运行后考虑并列
```

**负荷优先级管理**:
- 一级负荷: 调度中心、通信系统
- 二级负荷: 重要用户、辅助设备
- 三级负荷: 一般用户

**应用场景**:

**微网黑启动**:
- 光储微网
- 风储微网
- 多能互补微网

**电网恢复支撑**:
- 为传统电源提供启动电源
- 逐步恢复电网供电
- 协调其他储能参与

## 测试系统配置

### 设备配置清单

**核心测试设备**:

| 设备名称 | 规格要求 | 数量 | 用途 |
|----------|----------|------|------|
| 电池模拟器 | 2000V/1000A | 1 | 模拟电池特性 |
| 电网模拟器 | 10kV/5MVA | 1 | 模拟电网条件 |
| 功率分析仪 | 0.1级精度 | 2 | 功率测量 |
| 示波器 | 1GSa/s | 4 | 波形采集 |
| 数据采集系统 | 16位/1MHz | 1 | 数据记录 |

**辅助设备**:
- 可编程负载
- 谐波分析仪
- 绝缘测试仪
- 温度测试仪
- 环境试验箱

### 测试环境要求

**电气环境**:
- 供电容量: 满足最大功率需求
- 接地电阻: ≤4Ω
- 谐波水平: THDu<5%

**物理环境**:
- 温度范围: 15-35°C
- 湿度范围: 45-75%RH
- 海拔高度: ≤1000m

**安全要求**:
- 消防系统
- 排烟装置
- 安全隔离
- 应急照明

## 标准规范

### 国内标准

**GB/T系列**:
- GB/T 34120-2017: 电化学储能系统接入电网技术规定
- GB/T 36548-2018: 电化学储能电站设计规范
- GB/T 36547-2018: 电化学储能系统接入电网测试规范
- GB/T 36558-2018: 电力系统电化学储能系统通用技术条件

**行业标准**:
- NB/T 31016-2011: 电池储能功率控制系统技术条件
- NB/T 42056-2016: 储能系统接入配电网技术规定

### 国际标准

**IEC系列**:
- IEC 62933-5-2: 电化学储能系统安全要求
- IEC 62933-5-1: 电化学储能系统性能测试
- IEC 62485-2: 二次电池安全要求

**IEEE系列**:
- IEEE 1547: 分布式资源与电力系统互联标准
- IEEE 2030: 智能电网标准

## 相关测试系统
- [[ieee-39-bus-system]] - IEEE 39节点系统
- [[ieee-14-bus-system]] - IEEE 14节点系统
- [[cigre-hvdc-benchmark]] - CIGRE HVDC标准测试系统
- [[mmc-21-level-hvdc]] - MMC-HVDC测试系统
- [[dfig-wind-farm]] - 双馈风电场测试系统

## 参考文献

1. 李建林, 等. 储能系统提升新能源消纳能力分析[J]. 电力系统自动化, 2020.
2. 张文亮, 等. 储能技术在电力系统中的应用前景分析[J]. 电网技术, 2021.
3. GB/T 36548-2018. 电化学储能电站设计规范[S]. 北京: 中国标准出版社, 2018.
4. IEC 62933-5-2:2020. Electrical energy storage (EES) systems - Part 5-2: Safety requirements for electrochemical based systems[S]. 2020.
5. 孙玉树, 等. 电化学储能变流器技术现状及展望[J]. 电力系统自动化, 2022.
6. IEEE 1547-2018. Standard for Interconnection and Interoperability of Distributed Energy Resources with Associated Electric Power Systems Interfaces[S]. 2018.

## 来源论文

见[[index]]中储能系统、PCS、电池储能相关文献。
