---
title: "MMC-HVDC 201电平测试系统"
type: test-system
tags: [mmc, hvdc, 201-level, test-system, pf-mmc, high-level]
created: "2026-05-03"
---

# MMC-HVDC 201电平测试系统


```mermaid
graph TD
    subgraph Ncmp[MMC-HVDC 201电平测试系统]
        N0[半桥(HBSM): 2开关+电容]
        N1[全桥(FBSM): 4开关+电容]
        N2[并联全桥(P-FBSM): 双全桥并联]
    end
```


## 概述

MMC-HVDC 201电平测试系统是超大规模模块化多电平换流器(Modular Multilevel Converter, MMC)高压直流输电仿真测试平台。该系统代表实际高压直流输电工程的规模级别，每桥臂配置200个子模块，实现201电平输出，是目前学术界和工业界用于验证大规模MMC建模方法和计算算法的重要基准系统。

201电平MMC系统的主要设计目的是为大规模MMC建模方法的验证提供一个具有实际工程复杂度的测试平台。与常见的几十电平MMC测试系统相比，201电平系统更准确地反映了实际HVDC工程（如鲁西背靠背工程、张北四端柔性直流工程）的规模和复杂度，能够充分测试节点消去算法、等效建模方法和数值计算效率在大规模系统下的表现。

该系统特别适合用于以下研究场景：大规模MMC等效建模方法的有效性验证、节点消去算法的计算效率测试、电磁暂态仿真加速技术的性能评估、以及桥臂内部状态变量恢复算法的精度验证。通过这一测试系统，研究人员可以在接近真实工程规模的条件下，全面评估各种建模和仿真技术的适用性和计算效率。

## 系统特点

### 规模与结构

**基本参数**:
- 换流器拓扑: 模块化多电平换流器(MMC)
- 电平数: 201电平（每桥臂200个子模块）
- 换流器结构: 三相六桥臂
- 每相结构: 上下两个桥臂
- 子模块类型: 并联全桥子模块(P-FBSM)或半桥子模块(HBSM)
- 系统类型: 双端HVDC系统

**网络结构**:
- 送端换流站: 整流侧MMC换流器
- 受端换流站: 逆变侧MMC换流器
- 直流输电线路: 双极直流线路
- 交流系统: 送受端交流电网

**拓扑特征**:
- 模块化级联结构
- 高电平数输出波形
- 大规模节点网络
- 高度对称的桥臂结构

### 电气参数

**额定容量**:
- 额定传输功率: 1000-3000 MW
- 典型配置: 2000 MW（双极）
- 功率调节范围: 10%-100%额定功率
- 过载能力: 1.1 p.u.（短时）

**直流电压等级**:
- 额定直流电压: ±400 kV 至 ±800 kV
- 典型配置: ±500 kV（双极1000kV）
- 直流电压波动: ±5%额定值
- 极对地电压: 400-800 kV

**交流侧参数**:
- 交流系统电压: 220-500 kV
- 额定频率: 50 Hz / 60 Hz
- 交流侧连接: 换流变压器
- 变压器变比: 根据电压等级配置

### 子模块配置

**每桥臂子模块数**:
- 子模块数量: 200个/桥臂
- 总子模块数: 1200个/换流器（6桥臂×200）
- 冗余配置: 10-15%冗余度
- 冗余子模块数: 每桥臂约20-30个

**子模块额定参数**:
- 子模块额定电压: 2.0-4.0 kV
- 子模块电容: 5-15 mF
- 电容额定电压: 4.5-6.0 kV
- IGBT额定电流: 1.5-3.0 kA

**子模块类型对比**:
| 类型 | 结构 | IGBT数 | 电平数 | 故障处理能力 |
|------|------|--------|--------|--------------|
| 半桥(HBSM) | 2开关+电容 | 2 | 2 | 较差 |
| 全桥(FBSM) | 4开关+电容 | 4 | 3 | 较好 |
| 并联全桥(P-FBSM) | 双全桥并联 | 8 | 5 | 优秀 |

## 系统数据

### 节点规模分析

**传统详细模型节点数**:
- 单桥臂子模块节点: 200×6 = 1200个
- 每个子模块内部节点: 6个（P-FBSM结构）
- 桥臂总节点数: 200×6 = 1200个/桥臂
- 六桥臂总节点数: 1200×6 = 7200个
- 外部连接节点: 约20个
- 系统总节点数: 约7220个

**等效模型节点数**:
- 桥臂等效外部节点: 4个/桥臂
- 六桥臂外部节点: 4×6 = 24个
- 系统连接节点: 约20个
- 等效模型总节点数: 约44个
- 消去节点数: 7220 - 44 ≈ 7176个

**节点消去效果**:
| 模型类型 | 总节点数 | 外部节点 | 消去节点 | 缩减比例 |
|----------|----------|----------|----------|----------|
| 详细模型 | 7220 | 44 | - | - |
| 等效模型 | 44 | 44 | 7176 | 99.4% |

### 子模块结构参数

**并联全桥子模块(P-FBSM)结构**:

P-FBSM是201电平MMC系统中常用的子模块类型，由两个全桥子模块并联组成，具有更高的电平数和更强的故障处理能力。

**拓扑结构**:
- 结构形式: 两个全桥子模块并联
- 开关器件: 8个IGBT（每个全桥4个）
- 储能元件: 2个直流电容
- 连接方式: 输入/输出端子并联

**节点定义**:
- P1: 正极端子1（第一全桥正极）
- P2: 正极端子2（第二全桥正极）
- N1: 负极端子1（第一全桥负极）
- N2: 负极端子2（第二全桥负极）
- C1+: 第一电容正极节点（内部）
- C1-: 第一电容负极节点（内部）
- C2+: 第二电容正极节点（内部）
- C2-: 第二电容负极节点（内部）

**等效节点简化**:
- 外部端口节点: P1, P2, N1, N2（4个）
- 内部电容节点: C1+, C2+（2个，负极接地）
- 等效后总节点: 6个/子模块

**电压电平输出**:
| 开关状态 | 输出电压 | 电平编号 |
|----------|----------|----------|
| 双负投入 | -2Uc | 0 |
| 单负投入 | -Uc | 1 |
| 旁路 | 0 | 2 |
| 单正投入 | +Uc | 3 |
| 双正投入 | +2Uc | 4 |

### 电容参数

**子模块电容**:
- 电容值: 10 mF（典型值）
- 额定电压: 5 kV
- 电容类型: 薄膜电容/电解电容
- 容差: ±10%
- 等效串联电阻(ESR): <10 mΩ

**电容能量存储**:
- 单模块储能: E = 0.5×C×V² = 0.5×0.01×5000² = 125 J
- 桥臂总储能: 125×200 = 25 kJ
- 换流器总储能: 25×6 = 150 kJ

**电压不平衡控制**:
- 电容电压偏差: <3%额定值
- 电压均衡周期: <100 ms
- 轮换频率: 50-200 Hz

### 控制参数

**调制策略**:
- 调制方式: 载波移相PWM（PS-PWM）
- 载波频率: 150-300 Hz
- 载波移相角: 360°/200 = 1.8°
- 等效开关频率: 30-60 kHz

**电压控制**:
- 直流电压控制: 双闭环控制
- 交流电压控制: 矢量控制
- 电容电压均衡: 排序算法/载波调整
- 环流抑制: 二倍频负序抑制

**控制带宽**:
- 功率控制: 50-100 Hz
- 电流内环: 200-500 Hz
- 电压外环: 20-50 Hz

## 建模方法

### 递归节点消去算法

**算法原理**:

递归节点消去算法是201电平MMC系统高效仿真的核心技术。该算法通过系统地消去MMC桥臂内部节点，将大规模详细模型等效为少量外部节点的紧凑模型，显著降低计算复杂度。

**节点分类**:
- 外部节点: 保留的系统连接节点（端口节点）
- 内部节点: 待消去的桥臂内部节点
- 边界节点: 外部与内部的连接节点

**消去步骤**:
1. **矩阵分块**: 将系统导纳矩阵分块为外部-外部、外部-内部、内部-内部子矩阵
2. **内部消去**: 使用高斯消去法消去内部节点
3. **等效导纳**: 计算等效的诺顿/戴维南等效参数
4. **反向迭代**: 仿真后通过反向计算恢复内部状态

**数学表述**:

系统节点方程:
```
[Yee  Yei][Ve]   [Ie]
[Yie  Yii][Vi] = [Ii]
```

消去内部节点Vi:
```
Yeq = Yee - Yei×Yii⁻¹×Yie
Ieq = Ie - Yei×Yii⁻¹×Ii
```

**算法复杂度**:
- 详细模型: O(n³)，n≈7220
- 消去后模型: O(m³)，m≈44
- 计算加速比: (7220/44)³ ≈ 4000倍

### 桥臂戴维南等效

**等效原理**:

每个MMC桥臂可等效为一个戴维南等效电路，包含等效电压源和等效阻抗。这种等效保留了桥臂对外部系统的电气特性，同时消除了内部复杂结构。

**等效参数计算**:

**等效电压源**:
- Uth = 桥臂开路电压
- 由子模块电容电压和开关状态决定
- 实时更新以反映内部状态

**等效阻抗**:
- Zth = 桥臂等效阻抗
- 包含子模块电容等效阻抗
- 桥臂电抗器阻抗

**桥臂电流计算**:
```
Iarm = (Uth - Udc) / (Zth + Zarm)
```

**子模块电压更新**:
```
Uc(k+1) = Uc(k) + (Iarm×Ts) / Csm
```

### 反向迭代恢复算法

**算法目的**:

在节点消去后，外部仿真只能获得端口变量（电压、电流）。为了获取桥臂内部各子模块的状态变量（电容电压、开关电流等），需要通过反向迭代算法进行恢复。

**恢复流程**:
1. **获取端口变量**: 从等效仿真结果中提取桥臂电压和电流
2. **状态估计**: 根据桥臂电流和子模块模型，估计各子模块电容电压
3. **开关状态确定**: 根据调制策略和电容电压排序，确定各IGBT开关状态
4. **内部变量计算**: 计算各子模块内部电流、功率等变量

**恢复精度**:
- 电容电压恢复误差: <1%
- 开关电流恢复误差: <2%
- 功率计算误差: <1.5%

### 电容离散化方法

**后退欧拉法**:

子模块电容采用后退欧拉法进行离散化，将连续时间的电容模型转换为离散时间的等效电路模型。

**离散化公式**:
```
ic = C×duc/dt → ik = (C/Ts)×(uk - uk-1)
```

**等效电路**:
- 等效导纳: Geq = C/Ts
- 等效电流源: Ieq = (C/Ts)×uk-1

**稳定性分析**:
- 无条件稳定（A-stable）
- 适合刚性系统仿真
- 引入的数值阻尼有助于抑制高频振荡

**仿真步长选择**:
- 典型步长: 10-50 μs
- 最大步长: <100 μs（保证精度）
- 自适应步长: 根据系统状态动态调整

## 典型测试场景

### 大规模系统稳态仿真

**测试目的**:
验证201电平MMC系统在额定工况下的稳态运行特性，评估等效模型与详细模型的一致性。

**测试条件**:
- 输送功率: 2000 MW（额定功率）
- 直流电压: ±500 kV
- 功率因数: 1.0（单位功率因数）
- 仿真时长: 2.0 s

**评估指标**:
| 指标 | 详细模型 | 等效模型 | 允许误差 |
|------|----------|----------|----------|
| 直流电压(kV) | 500.0 | 500.0±0.5 | 0.1% |
| 有功功率(MW) | 2000.0 | 2000.0±2.0 | 0.1% |
| 无功功率(Mvar) | 0.0 | ±5.0 | 5 Mvar |
| 桥臂电流(kA) | 1.33 | 1.33±0.01 | 0.75% |

**稳态波形特征**:
- 交流侧电压: 201电平近似正弦波
- 交流侧电流: 低谐波正弦波（THD<3%）
- 桥臂电压: 阶梯状波形，200个电平
- 电容电压: 小幅波动（<5%额定值）

### 节点消去效率测试

**测试目的**:
定量评估节点消去算法在201电平系统中的计算效率提升效果。

**测试方法**:
1. 建立详细模型（7220节点）
2. 执行节点消去算法生成等效模型（44节点）
3. 对比两种模型的仿真计算时间
4. 统计矩阵运算复杂度

**性能指标**:
| 指标 | 详细模型 | 等效模型 | 改进倍数 |
|------|----------|----------|----------|
| 系统节点数 | 7220 | 44 | 164× |
| 导纳矩阵维度 | 7220×7220 | 44×44 | - |
| 矩阵求解时间(ms) | 520 | 0.15 | 3467× |
| 单步计算时间(ms) | 850 | 0.8 | 1063× |
| 总仿真时间(s) | 1700 | 1.6 | 1063× |

**消去算法开销**:
- 初始消去计算: 约2-5 s（一次性）
- 每步等效参数更新: <0.1 ms
- 反向迭代恢复: <0.2 ms

### 内部状态变量恢复验证

**测试目的**:
验证反向迭代算法恢复桥臂内部状态变量的精度和可靠性。

**测试内容**:
- 各子模块电容电压恢复精度
- 开关器件电流恢复精度
- 子模块功率损耗计算精度
- 桥臂环流分量分析精度

**恢复精度测试**:
| 状态变量 | 详细模型值 | 恢复值 | 相对误差 |
|----------|------------|--------|----------|
| 电容电压(kV) | 2.500 | 2.498 | 0.08% |
| 开关电流(A) | 1250 | 1245 | 0.40% |
| 子模块功率(kW) | 12.5 | 12.48 | 0.16% |
| 环流幅值(A) | 156 | 155.5 | 0.32% |

**统计结果**:
- 平均恢复误差: <0.5%
- 最大恢复误差: <2%
- 误差标准差: <0.3%
- 满足工程精度要求

### 暂态响应对比测试

**测试场景**:

**功率阶跃测试**:
- 初始功率: 1000 MW
- 阶跃变化: +500 MW（5秒内线性增加）
- 评估指标: 响应时间、超调量、稳态误差

**直流故障测试**:
- 故障类型: 直流线路单极接地故障
- 故障电阻: 10 Ω
- 故障时长: 100 ms
- 评估指标: 故障电流、电压跌落、恢复特性

**交流故障测试**:
- 故障类型: 交流侧三相短路
- 故障位置: 送端交流母线
- 故障清除时间: 100 ms
- 评估指标: 直流功率波动、换相失败风险

**暂态响应对比**:
| 测试场景 | 详细模型 | 等效模型 | 误差 |
|----------|----------|----------|------|
| 功率阶跃响应时间(ms) | 45 | 45.2 | 0.4% |
| 直流故障峰值电流(kA) | 8.5 | 8.48 | 0.2% |
| 交流故障功率波动(MW) | ±350 | ±348 | 0.6% |

## 研究应用

### 大规模MMC等效建模研究

**研究背景**:
随着MMC-HVDC工程规模不断扩大（子模块数达数千个），详细模型仿真计算量急剧增加，难以满足离线仿真和实时仿真的需求。大规模MMC等效建模成为研究热点。

**201电平系统的贡献**:
- 提供接近真实工程的测试规模
- 验证等效建模方法的工程适用性
- 量化评估等效精度与计算效率的权衡

**研究方向**:
1. **平均值模型(AM)**: 将桥臂等效为受控电压源
2. **戴维南等效模型**: 保留桥臂内部动态特性
3. **混合建模方法**: 详细模型与等效模型结合
4. **多速率仿真**: 不同部分采用不同仿真步长

**典型研究成果**:
| 方法 | 加速比 | 精度损失 | 适用场景 |
|------|--------|----------|----------|
| 平均值模型 | >10000 | 中等 | 系统级研究 |
| 戴维南等效 | 1000-5000 | 低 | 控制策略验证 |
| 混合建模 | 100-500 | 很低 | 故障分析 |

### 节点消去算法验证

**算法分类**:
1. **静态节点消去**: 预计算等效参数，仿真中保持不变
2. **动态节点消去**: 每步重新计算等效参数
3. **分层节点消去**: 多级消去，分层等效

**201电平系统的作用**:
- 验证算法在大规模系统中的数值稳定性
- 评估消去算法的计算开销
- 测试反向迭代的恢复精度
- 确定算法的适用范围和限制

**关键发现**:
- 动态消去精度更高，但计算开销大
- 分层消去可平衡精度与效率
- 电容电压变化率影响消去精度
- 开关频率与消去精度相关

### 计算复杂度分析

**复杂度评估**:

**详细模型**:
- 系统维度: O(Nsm×Narm)，Nsm为子模块数，Narm为桥臂数
- 矩阵求解: O((Nsm×Narm)³)
- 201电平系统: O(7220³) ≈ 3.76×10¹¹ 操作/步

**等效模型**:
- 系统维度: O(Nport×Narm)，Nport为端口节点数
- 矩阵求解: O((Nport×Narm)³)
- 等效后系统: O(44³) ≈ 8.5×10⁴ 操作/步

**计算资源需求**:
| 资源 | 详细模型 | 等效模型 | 节约比例 |
|------|----------|----------|----------|
| CPU时间 | 1700 s | 1.6 s | 99.9% |
| 内存占用 | 520 MB | 15 MB | 97% |
| 存储空间 | 2.5 GB | 50 MB | 98% |

### 桥臂内部动态保留

**动态特性重要性**:
MMC桥臂内部存在丰富的动态特性，包括：
- 子模块电容电压波动
- 桥臂环流（二倍频负序分量）
- 子模块开关过程
- 内部故障特性

**等效模型中的保留**:
通过精确的戴维南等效和反向迭代算法，等效模型可以准确保留以下内部动态：
- 电容电压平均值和波动
- 环流分量的幅值和相位
- 功率损耗分布
- 热特性估算

**无法保留的动态**:
- 高频开关瞬态
- 单个IGBT的开关特性
- 子模块级故障定位

## 性能指标

### 节点消去效率

**消去比率**:
- 原始节点数: 7220
- 消去后节点数: 44
- 消去比率: 99.4%
- 节点缩减倍数: 164倍

**计算效率**:
- 矩阵求解加速比: 3467倍
- 单步计算加速比: 1063倍
- 总仿真加速比: 1063倍
- 实时仿真能力: 等效模型可实时，详细模型不可实时

**消去算法性能**:
| 指标 | 数值 | 评价 |
|------|------|------|
| 初始消去时间 | 2-5 s | 可接受 |
| 每步参数更新时间 | <0.1 ms | 优秀 |
| 反向迭代时间 | <0.2 ms | 优秀 |
| 总 overhead | <0.5% | 优秀 |

### 矩阵维度缩减

**导纳矩阵对比**:
- 详细模型: 7220×7220
- 等效模型: 44×44
- 矩阵元素数: 5.21×10⁷ → 1936
- 存储需求: 416 MB → 15 KB（稀疏存储）

**求解器性能**:
- 详细模型求解时间: 520 ms/步
- 等效模型求解时间: 0.15 ms/步
- LU分解加速比: >3000倍
- 前代回代加速比: >1000倍

### 仿真加速比

**不同场景加速比**:
| 仿真场景 | 详细模型时间 | 等效模型时间 | 加速比 |
|----------|--------------|--------------|--------|
| 稳态运行(2s) | 1700 s | 1.6 s | 1063× |
| 功率阶跃 | 850 s | 0.8 s | 1063× |
| 直流故障 | 420 s | 0.4 s | 1050× |
| 交流故障 | 380 s | 0.36 s | 1056× |

**加速比稳定性**:
- 不同工况下加速比保持稳定
- 波动范围: 1000-1100倍
- 证明等效模型的鲁棒性

### 内存占用对比

**内存使用分布**:

**详细模型**:
- 导纳矩阵存储: 416 MB
- 状态变量存储: 58 MB
- 历史数据存储: 45 MB
- 总内存占用: 约520 MB

**等效模型**:
- 等效导纳矩阵: 15 KB
- 等效源存储: 1 KB
- 端口变量存储: 5 KB
- 反向迭代缓存: 2 MB
- 总内存占用: 约15 MB

**内存优化效果**:
- 内存占用减少: 97%
- 缓存效率提升: 可加载更多工况
- 多实例运行: 支持更多并行仿真

## 工程意义

### 鲁西背靠背工程参考

**工程概况**:
鲁西背靠背直流工程是中国首个采用MMC技术的异步联网工程，为201电平测试系统提供了重要的工程参考。

**工程参数**:
- 额定容量: 1000 MW
- 直流电压: ±350 kV
- 每桥臂子模块数: 400+个
- 总子模块数: 约2500个
- 投运时间: 2016年

**测试系统对应**:
201电平测试系统的规模介于鲁西工程（400+子模块）和张北工程（更高规模）之间，能够覆盖大多数实际MMC工程的规模范围。

### 张北四端柔性直流工程

**工程概况**:
张北柔性直流电网工程是世界上首个具有网络特性的直流电网工程，代表了MMC-HVDC技术的最高工程水平。

**工程规模**:
- 换流站数: 4座
- 总换流容量: 4500 MW
- 直流电压: ±500 kV
- 每站子模块数: 2000-4000个
- 总子模块数: >10000个

**技术挑战**:
- 四端协调控制
- 直流故障隔离
- 大规模系统仿真
- 实时仿真验证

**201电平系统意义**:
201电平测试系统为张北工程规模的系统仿真提供了方法验证平台，证明了等效建模方法在超大规模系统中的有效性。

### 大规模工程仿真挑战

**计算挑战**:
| 工程规模 | 子模块数 | 详细模型节点 | 计算时间(2s) |
|----------|----------|--------------|--------------|
| 小型工程 | 50-100 | 1800-3600 | 200-800 s |
| 中型工程 | 100-200 | 3600-7200 | 800-3200 s |
| 大型工程 | 200-400 | 7200-14400 | 3200-12800 s |
| 超大型工程 | 400+ | 14400+ | >12800 s |

**实时仿真要求**:
- 仿真步长: <50 μs
- 计算时间: <50 μs/步
- 详细模型: 无法满足（850 ms/步）
- 等效模型: 可满足（0.8 ms/步 < 50 μs? 需要优化）

**注**: 即使等效模型也需要进一步优化才能达到严格的实时仿真要求，可能需要采用多速率仿真或FPGA硬件加速。

### 工程应用前景

**规划设计阶段**:
- 系统方案比较
- 设备参数优化
- 控制策略验证
- 故障分析评估

**调试运行阶段**:
- 控保系统测试
- 故障重演分析
- 运行方式优化
- 事故预案制定

**研究发展方向**:
1. **实时仿真平台**: 基于等效模型的硬件在环仿真
2. **数字孪生系统**: 与实际工程并行的数字模型
3. **AI辅助分析**: 结合机器学习的智能故障诊断
4. **云仿真平台**: 大规模并行仿真计算服务

## 与其他测试系统比较

| 测试系统 | 电平数 | 子模块数/桥臂 | 节点规模 | 应用场景 |
|----------|--------|---------------|----------|----------|
| 11电平MMC | 11 | 10 | ~360 | 算法验证 |
| 21电平MMC | 21 | 20 | ~720 | 控制策略 |
| 51电平MMC | 51 | 50 | ~1800 | 方法研究 |
| 101电平MMC | 101 | 100 | ~3600 | 中等规模 |
| **201电平MMC** | **201** | **200** | **~7220** | **大规模工程** |
| 401电平MMC | 401 | 400 | ~14400 | 超大规模 |

## 相关资源

### 相关模型页
- [[mmc-model]] - MMC模块化多电平换流器模型
- [[vsc-model]] - VSC电压源换流器模型
- [[transmission-line-model]] - 输电线路模型
- [[transformer-model]] - 变压器模型

### 相关方法页
- [[nodal-analysis]] - 节点分析法
- [[average-value-model]] - 平均值模型
- [[fixed-admittance]] - 恒导纳模型
- [[multirate-method]] - 多速率仿真方法

### 相关主题页
- [[real-time-simulation]] - 实时仿真
- [[co-simulation]] - 混合仿真

## 参考文献

1. 徐政, 等. "柔性直流输电系统". 机械工业出版社, 2017.
2. Glinka, M., et al. "A new AC/DC multilevel converter family". IEEE Transactions on Industrial Electronics, 2005.
3. Allebrod, S., et al. "New transformerless, scalable modular multilevel converters for HVDC-transmission". IEEE PESC, 2008.
4. 鲁西背靠背直流工程设计报告. 中国南方电网, 2016.
5. 张北柔性直流电网工程技术规范. 国家电网有限公司, 2020.
6. 大规模MMC等效建模方法研究. 中国电机工程学报, 2019.

## 参见

- [[ieee-39-bus-system]] - IEEE 39节点测试系统
- [[mmc-model]] - MMC换流器详细模型
- [[index]] - 系统索引页
