---
title: "光伏逆变器测试系统 (PV Inverter Test System)"
type: test-system
tags: [pv, inverter, solar, mppt, lvrt, test-system, anti-islanding, grid-connected]
created: "2026-05-03"
---

# 光伏逆变器测试系统 (PV Inverter Test System)


```mermaid
graph TD
    subgraph Ncmp[光伏逆变器测试系统 (PV Inverter Test …]
        N0[开路电压: Voc]
        N1[短路电流: Isc]
        N2[最大功率点电压: Vmp]
        N3[最大功率点电流: Imp]
        N4[温度系数(电压): β]
        N5[温度系数(电流): α]
    end
```


## 概述

光伏逆变器(PV Inverter)是光伏发电系统的核心设备，负责将光伏阵列产生的直流电能转换为符合电网要求的交流电能。作为连接可再生能源与电网的关键接口，光伏逆变器不仅需要实现高效的电能转换，还必须满足严格的并网标准和故障穿越要求。在EMT(Electromagnetic Transient)仿真研究中，光伏逆变器系统是重要的研究对象，涉及MPPT控制、并网控制、低电压穿越(LVRT)、孤岛检测等关键技术。

光伏逆变器测试系统是专门为验证光伏逆变器性能而设计的标准化测试平台，能够模拟各种工况下的光伏阵列输出特性和电网运行状态，全面评估逆变器的发电效率、电能质量、保护功能和动态响应能力。该测试系统广泛应用于逆变器产品研发、型式试验、入网检测和科学研究等领域。

## 系统特点

### 功能定位

**核心作用**:
- 直流/交流电能转换
- 最大功率点跟踪(MPPT)
- 电网同步与并网控制
- 电能质量治理
- 故障保护与穿越

**应用价值**:
- 光伏发电效率优化
- 电网安全稳定运行
- 可再生能源消纳
- 分布式电源接入

### 技术挑战

**控制复杂性**:
- 多时间尺度控制协调
- 强非线性特性处理
- 电网适应性要求
- 故障工况快速响应

**测试验证**:
- 多工况覆盖
- 标准符合性
- 长期可靠性
- 动态性能评估

## 系统结构

光伏逆变器测试系统的典型结构包括光伏阵列、DC/DC变换器、DC/AC逆变器、滤波器、变压器等核心组件。

### 光伏阵列

**组件构成**:
- 光伏电池组件: 单晶硅/多晶硅/薄膜
- 组串配置: 串联和并联组合
- 阵列布局: 考虑阴影和散热

**电气特性**:
- 开路电压(Voc): 随光照和温度变化
- 短路电流(Isc): 与光照强度成正比
- 最大功率点(MPP): 电压电流乘积最大点
- I-V特性: 非线性曲线

**等效电路模型**:
```
    Iph (光生电流)
      ↓
    ┌─┴─┐
    │   │  Rs (串联电阻)
    │ D │←──┬──→ Id (二极管电流)
    │   │   │
    └──┬┘   │  Rsh (并联电阻)
       │    │
       └────┴──→ V (输出电压)
```

**关键参数**:
| 参数 | 符号 | 典型值 | 单位 |
|------|------|--------|------|
| 开路电压 | Voc | 35-50 | V |
| 短路电流 | Isc | 8-10 | A |
| 最大功率点电压 | Vmp | 28-40 | V |
| 最大功率点电流 | Imp | 7-9 | A |
| 温度系数(电压) | β | -0.3~-0.5 | %/°C |
| 温度系数(电流) | α | +0.04~+0.06 | %/°C |

### DC/DC变换器

**功能作用**:
- 电压等级变换
- 最大功率点跟踪
- 电气隔离(可选)

**拓扑结构**:

**Boost变换器**(升压型):
```
    L        D
    │    ┌───┴───┐
PV+ ├────┤       ├──── DC+
    │    │  S    │
PV- ├────┤       ├──── DC-
         └───┬───┘
             │
            GND
```

**Buck变换器**(降压型):
```
    S        L
    │        │
PV+ ├────┬───┴───┬──── DC+
       │   │   │
PV- ├────┘   D   └──── DC-
             │
            GND
```

** Buck-Boost变换器**(升降压型):
- 输出电压可高于或低于输入
- 适用于宽电压范围应用

**控制方式**:
- PWM控制: 固定频率，调节占空比
- 软开关技术: ZVS/ZCS降低损耗
- 多相交错: 减小纹波，提高功率

### DC/AC逆变器

**拓扑类型**:

**单相全桥逆变器**:
```
       S1      S2
    ┌───┴───┬───┴───┐
DC+ ├       │       ├── AC+
    │   S3  │  S4   │
DC- ├───────┴───────┼── AC-
    └───────────────┘
```

**三相全桥逆变器**:
```
    ┌───┬───┬───┐
DC+ ┤ a │ b │ c ├──── A
    ├───┼───┼───┤
DC- ┤ a'│ b'│ c'├─── B
    └───┴───┴───┘
              └─── C
```

**多电平逆变器**:
- 两电平: 基本拓扑
- 三电平(NPC/T型): 降低dv/dt
- 多电平(Cascaded/Modular): 高压大容量

**调制策略**:

**SPWM(正弦脉宽调制)**:
- 载波频率: 2-20kHz
- 调制比: 0-1.15(过调制)
- 谐波特性: 载波频率整数倍

**SVPWM(空间矢量脉宽调制)**:
- 直流电压利用率高(约15%提升)
- 谐波性能更优
- 计算复杂度增加

**特定谐波消除(SHE)**:
- 选择性消除低次谐波
- 开关频率较低
- 适合大功率应用

### 滤波器

**功能需求**:
- 滤除高频开关谐波
- 满足并网电流THD要求
- 抑制共模干扰

**L型滤波器**:
```
Inverter ──L──┬── Grid
              │
             GND
```
- 结构简单
- 高频衰减率低
- 适合小功率应用

**LC型滤波器**:
```
Inverter ──L──┬──┬── Grid
              │  │
              C  │
              │  │
             GND  
```
- 增加电容支路
- 高频衰减改善
- 存在谐振风险

**LCL型滤波器**:
```
Inverter ──L1─┬──L2──┬── Grid
              │      │
              C      │
              │      │
             GND     
```
- 高频衰减率: -60dB/dec
- 体积重量优化
- 需阻尼控制抑制谐振

**滤波器设计参数**:
| 参数 | 典型范围 | 说明 |
|------|----------|------|
| 电感(L) | 2-5% pu | 基于额定功率 |
| 电容(C) | 3-10% pu | 与电感配合 |
| 谐振频率 | 10×fr < fres < 0.5×fsw | 避开工频和开关频率 |
| 阻尼电阻 | 0.1-1 pu | 抑制谐振峰值 |

### 变压器

**功能作用**:
- 电压等级匹配
- 电气隔离
- 阻抗匹配
- 接地方式确定

**类型选择**:

**工频变压器**:
- 传统解决方案
- 体积重量大
- 成本较高
- 可靠性好

**高频变压器**(隔离型DC/DC):
- 集成在变换器内
- 体积小效率高
- 需特殊设计

**设计参数**:
| 参数 | 典型值 | 说明 |
|------|--------|------|
| 额定容量 | 1.1-1.3倍逆变器容量 | 考虑谐波裕量 |
| 短路阻抗 | 4-8% | 限制短路电流 |
| 连接组别 | Dyn11/Yyn0 | 根据接地要求 |
| 效率 | ≥98.5% | 高效率设计 |

## 系统参数

### 功率等级

**户用型(Residential)**:
- 功率范围: 3-10kW
- 典型应用: 户用屋顶光伏
- 结构形式: 单相并网
- 安装方式: 壁挂式/落地式

**商用型(Commercial)**:
- 功率范围: 10-100kW
- 典型应用: 工商业屋顶
- 结构形式: 三相并网
- 安装方式: 落地式

**电站型(Utility-Scale)**:
- 功率范围: 100kW-5MW
- 典型应用: 大型地面电站
- 结构形式: 集中式/组串式
- 安装方式: 集装箱式/户外柜

**功率等级对比**:
| 类型 | 功率范围 | MPPT路数 | 效率目标 | 冷却方式 |
|------|----------|----------|----------|----------|
| 户用 | 3-10kW | 1-2 | ≥97% | 自然冷却 |
| 商用 | 10-100kW | 2-8 | ≥98% | 强制风冷 |
| 电站 | 100kW-5MW | 多路 | ≥98.5% | 风冷/水冷 |

### 直流电压

**电压等级分类**:

**低压系统**:
- 电压范围: 200-500V
- 适用功率: ≤50kW
- 安全等级: 较低
- 成本优势: 明显

**中压系统**:
- 电压范围: 500-1000V
- 适用功率: 50kW-1MW
- 系统效率: 较高
- 主流应用: 最广泛

**高压系统**:
- 电压范围: 1000-1500V
- 适用功率: ≥1MW
- 效率提升: 约1-2%
- 成本优化: 线缆损耗降低

**电压选择因素**:
- 光伏阵列配置
- 功率等级匹配
- 安全规范要求
- 系统效率优化

### 交流电压

**单相系统**:
- 额定电压: 220V (L-N)
- 电压范围: 187-242V
- 频率: 50Hz/60Hz
- 适用: 户用小型系统

**三相系统**:
- 额定电压: 380V (L-L) / 220V (L-N)
- 电压范围: 323-418V (L-L)
- 频率: 50Hz/60Hz
- 适用: 商用及电站级

**中压并网**:
- 电压等级: 6kV/10kV/35kV
- 接入方式: 经升压变压器
- 应用: 大型光伏电站
- 优势: 降低线路损耗

### 效率特性

**效率定义**:
- 最大效率(ηmax): 最佳工作点效率
- 欧洲效率(ηEuro): 加权平均效率
- 加州效率(ηCEC): 另一加权标准

**效率曲线特征**:
```
效率(%)
  │
98├──────╭─╮
  │     ╱   ╲
97├────╱     ╲────
  │   ╱       ╲
96├──╱         ╲
  │ ╱           ╲
95├╱             ╲
  └───────────────→ 负载率(%)
    10  20  50  100
```

**损耗组成**:
| 损耗类型 | 占比 | 优化措施 |
|----------|------|----------|
| 开关损耗 | 40-50% | 软开关、低损耗器件 |
| 导通损耗 | 30-40% | 低Rdson器件、多管并联 |
| 磁性损耗 | 10-15% | 优化磁芯、高频化 |
| 其他损耗 | 5-10% | 优化控制、散热设计 |

**效率目标**:
- 户用逆变器: ηmax ≥ 97%, ηEuro ≥ 96%
- 商用逆变器: ηmax ≥ 98%, ηEuro ≥ 97.5%
- 电站逆变器: ηmax ≥ 98.5%, ηEuro ≥ 98%

## MPPT控制

最大功率点跟踪(Maximum Power Point Tracking, MPPT)是光伏逆变器的核心功能，用于在变化的环境条件下实时跟踪光伏阵列的最大功率输出点。

### 扰动观察法(P&O)

**基本原理**:
通过周期性地对光伏阵列的输出电压施加微小扰动，观察功率变化方向，从而确定下一步的扰动方向。

**算法流程**:
```
1. 测量当前电压V(k)和电流I(k)
2. 计算当前功率P(k) = V(k) × I(k)
3. 与上一时刻功率P(k-1)比较
4. 若P(k) > P(k-1):
   - 若V(k) > V(k-1): 继续正向扰动
   - 若V(k) < V(k-1): 反向扰动
5. 若P(k) < P(k-1): 反向扰动
6. 更新V(k-1)=V(k), P(k-1)=P(k)
7. 等待下一采样周期
```

**数学描述**:
```
ΔV = V(k) - V(k-1)
ΔP = P(k) - P(k-1)

if ΔP > 0:
    if ΔV > 0: Vref = V(k) + ΔVstep
    else: Vref = V(k) - ΔVstep
else:
    if ΔV > 0: Vref = V(k) - ΔVstep
    else: Vref = V(k) + ΔVstep
```

**特点分析**:
- 优点: 实现简单、成本低、无需光伏特性先验知识
- 缺点: 稳态振荡、快速变化时误判、部分遮阴失效

**改进方法**:
- 变步长P&O: 根据功率变化率调整步长
- 自适应P&O: 动态调整扰动周期
- 三阶段P&O: 区分暂态和稳态

### 增量电导法(IncCond)

**基本原理**:
基于光伏阵列P-V曲线的特性，在最大功率点处满足dP/dV = 0。

**数学推导**:
```
P = V × I
dP/dV = d(V×I)/dV = I + V×(dI/dV)

在MPP点:
dP/dV = 0 ⇒ I + V×(dI/dV) = 0
⇒ dI/dV = -I/V
```

**判断准则**:
```
if |dI/dV + I/V| < ε: 已达MPP
if dI/dV > -I/V: 在MPP左侧，增大V
if dI/dV < -I/V: 在MPP右侧，减小V
```

**实现方式**:
```
ΔI = I(k) - I(k-1)
ΔV = V(k) - V(k-1)

if ΔV ≠ 0:
    if |ΔI/ΔV + I/V| < threshold:
        # 保持在MPP
    elif ΔI/ΔV > -I/V:
        Vref = V(k) + ΔVstep  # 左移
    else:
        Vref = V(k) - ΔVstep  # 右移
else:
    if ΔI > 0: Vref = V(k) + ΔVstep
    elif ΔI < 0: Vref = V(k) - ΔVstep
```

**特点分析**:
- 优点: 理论上无稳态振荡、跟踪精度高
- 缺点: 计算复杂度高、对噪声敏感、需高精度采样

**与P&O比较**:
| 特性 | P&O | IncCond |
|------|-----|---------|
| 实现复杂度 | 简单 | 较复杂 |
| 稳态振荡 | 有 | 理论上无 |
| 跟踪速度 | 中等 | 快 |
| 硬件要求 | 低 | 较高 |
| 部分遮阴 | 易失效 | 需改进 |

### 其他MPPT算法

**电导增量法变体**:
- 变步长电导增量: 根据距离MPP的远近调整步长
- 预测-校正法: 预测环境变化趋势
- 分阶段电导增量: 大扰动快速跟踪，小扰动精细调节

**智能算法**:

**模糊逻辑控制**:
- 输入: 功率变化、电压变化
- 输出: 电压调整量
- 优点: 无需精确数学模型
- 缺点: 规则设计依赖经验

**神经网络**:
- 训练数据: 历史运行数据
- 在线预测: 最大功率点位置
- 优点: 适应性强
- 缺点: 训练复杂、硬件要求高

**粒子群优化(PSO)**:
- 适用于多峰特性(部分遮阴)
- 全局搜索能力强
- 计算量大、收敛慢

**遗传算法(GA)**:
- 全局优化能力强
- 适合非线性、多峰值问题
- 实时性差、计算复杂

**MPPT性能评价指标**:
| 指标 | 定义 | 目标值 |
|------|------|--------|
| 跟踪效率 | Pactual/Pmax × 100% | ≥99% |
| 跟踪速度 | 到达MPP的时间 | <1s |
| 稳态振荡 | 功率波动幅度 | <1% |
| 动态响应 | 环境变化后的恢复时间 | <0.5s |

## 并网控制

并网控制是光伏逆变器的核心功能，负责实现与电网的安全、稳定、高效连接。

### 电流控制

**控制目标**:
- 输出电流正弦度高
- 谐波含量低
- 快速动态响应
- 抗干扰能力强

**PI控制**:
```
          ┌─────────────┐
i* ──────→│  Kp + Ki/s  ├──────→ vref
          │             │        │
    ┌─────┴─────┐      │      ┌─┴─┐
    │   Plant   │←─────┘      │PWM│
    └───────────┘             └─┬─┘
         │                      │
         └──────────────────────┘
```

- 优点: 结构简单、实现容易
- 缺点: 对交流信号存在稳态误差

**PR控制(比例谐振)**:
```
Gpr(s) = Kp + Kr×s/(s² + ω₀²)
```

- 在基频处增益无穷大
- 消除稳态误差
- 适合单相系统

**同步旋转坐标系(dq控制)**:
```
        ┌─────────┐         ┌─────────┐
id* ───→│  PI_d   ├────→ vdref ───→│         ├──→ id
        │         │                │  Park   │
iq* ───→│  PI_q   ├────→ vqref ───→│Inverse  ├──→ iq
        └─────────┘                └─────────┘
```

- 三相交流量转换为直流量
- 简化控制器设计
- 有功/无功解耦控制

**模型预测控制(MPC)**:
- 利用系统模型预测未来状态
- 优化目标函数选择最优开关
- 动态响应快
- 计算复杂度高

### 电压控制

**应用场景**:
- 弱电网条件
- 孤岛运行模式
- 微电网主控单元

**控制结构**:
```
Vref ───→ 电压环 ───→ 电流环 ───→ PWM ───→ 逆变器
          (PI)        (PI/PR)              │
           │           │                    │
           └────← Vmeas ←───────────────────┘
```

**下垂控制**:
```
f = f₀ - kₚ×(P - P₀)
V = V₀ - kₒ×(Q - Q₀)
```

- 实现多机并联功率分配
- 无需通信
- 适合微电网应用

### 有功/无功调节

**有功功率控制**:
- 最大功率跟踪模式
- 限功率运行模式
- 频率响应模式

**无功功率控制**:
- 功率因数控制
- 电压支撑模式
- 无功补偿模式

**控制模式**:
| 模式 | 控制目标 | 应用场景 |
|------|----------|----------|
| 单位功率因数 | Q=0 | 常规发电 |
| 超前/滞后 | 设定功率因数 | 电网要求 |
| 电压调节 | 维持节点电压 | 弱电网 |
| 无功设定 | 指定无功功率 | 电网调度 |

**动态响应要求**:
- 有功响应时间: <1s (10%-90%)
- 无功响应时间: <0.5s
- 功率因数调节范围: 0.9超前-0.9滞后

### 功率因数控制

**功率因数定义**:
```
PF = P/√(P² + Q²) = cos(φ)
```

**控制策略**:
1. 检测实际功率因数
2. 与目标值比较
3. 调节无功电流分量
4. 实时跟踪补偿

**控制框图**:
```
PFref ───→ 比较器 ───→ PI ───→ iq* ───→ 电流环 ───→ 逆变器
            ↑                              │
            └────── cos(φ)计算 ←───────────┘
```

**补偿能力**:
- 感性负载补偿(超前)
- 容性负载补偿(滞后)
- 动态范围: ±0.9

## 典型测试场景

### 光照变化

**测试目的**:
验证MPPT算法在光照强度变化时的跟踪性能和动态响应。

**测试条件**:
- 光照变化范围: 200-1000 W/m²
- 变化速率: 10-100 W/m²/s
- 变化模式: 斜坡、阶跃、正弦

**光照变化曲线**:
```
光照强度(W/m²)
  │
1000├────────╮     ╭─────
    │        │    │
 500├────────┤    │
    │        ╰────╯
 200├───────────────────
    └──────────────────→ 时间(s)
      斜坡  阶跃  扰动
```

**评价指标**:
- MPPT效率: 实际能量/理论最大能量
- 跟踪速度: 到达新MPP的时间
- 跟踪精度: 平均功率偏差

**典型测试用例**:
| 测试项 | 光照变化 | 持续时间 | 通过标准 |
|--------|----------|----------|----------|
| 慢速变化 | 500→800 W/m² @20W/m²/s | 15s | MPPT效率≥99% |
| 快速变化 | 500→800 W/m² @100W/m²/s | 3s | MPPT效率≥98.5% |
| 阶跃变化 | 500→800 W/m² 阶跃 | 瞬态 | 稳定时间<1s |
| 周期性 | 正弦波动 ±20% | 10周期 | 无失步现象 |

### 温度变化

**测试目的**:
验证逆变器在不同温度条件下的性能变化和MPP跟踪能力。

**温度影响**:
- 开路电压随温度升高而降低
- 短路电流随温度变化较小
- 最大功率点电压随温度变化

**测试条件**:
- 温度范围: -20°C ~ +60°C
- 温度变化率: 1-5°C/min
- 基准温度: 25°C (STC)

**温度特性曲线**:
```
参数变化率(%)
   │
 +5├──────
   │      ╲  Isc
  0├───────╲──────────
   │        ╲
 -5├         ╲ Voc
   │          ╲
-10├           ╲
   │            ╲ Pmax
-15├─────────────╲
   └───────────────→ 温度(°C)
    -20  0   25  60
```

**评价指标**:
- 温度系数验证
- MPP跟踪精度
- 效率温度特性

### LVRT测试

**测试目的**:
验证逆变器在电网电压跌落时的低电压穿越能力，确保故障期间和故障后稳定并网运行。

**LVRT要求**:
```
电压(p.u.)
  │
1.1├───────────────────────
   │  ┌────┐
 1.0├──┤    ├─────────────
   │  │    │
0.90├──┤    ├────────────── 必须保持并网
   │  │    │   ┌──────┐
0.20├──┘    └───┤      ├── 可短时脱网
   │             │      │
  0 ├─────────────┴──────┴──→ 时间(ms)
      0    150  625    2000
```

**测试场景**:

**三相短路故障**:
- 电压跌落深度: 0%, 20%, 50%, 85%
- 故障持续时间: 150ms-2000ms
- 恢复速度: 0.5-2.0 p.u./s

**单相接地故障**:
- 单相电压跌落
- 非故障相电压升高
- 负序分量影响

**相间短路故障**:
- 两相电压跌落
- 不对称工况
- 零序分量

**测试要求**:
| 电压跌落 | 持续时间 | 有功恢复 | 无功支撑 |
|----------|----------|----------|----------|
| 0-20% | ≤2s | 故障后2s内恢复 | 提供无功 |
| 20-90% | 按曲线 | 故障后2s内恢复 | 提供无功 |
| >90% | 连续运行 | - | 按需调节 |

**无功支撑要求**:
```
当电压跌落时:
- 注入无功电流支撑电压恢复
- 无功电流响应时间 < 30ms
- 无功电流增量 ≥ 2% In/p.u.电压跌落
```

**有功恢复要求**:
- 故障清除后2s内恢复至90%预故障值
- 恢复速率可调
- 无超调或振荡

### 孤岛检测

**测试目的**:
验证逆变器在电网断电时能够及时检测孤岛状态并停止运行，防止非计划孤岛运行带来的安全和电能质量问题。

**孤岛检测方法**:

**被动式检测**:
- 过/欠电压保护(OVP/UVP)
- 过/欠频率保护(OFP/UFP)
- 电压相位跳变检测
- 谐波检测

**主动式检测**:
- 主动频率偏移(AFD)
- 滑模频率偏移(SMS)
- 阻抗检测
- 输出功率扰动

**测试电路**:
```
    Grid ──┬─── RLC负载 ───┬── PV逆变器
           │               │
          开关            并网点
```

**测试条件**:
- RLC负载谐振频率: 50±0.1Hz
- 负载品质因数: Qf = 1.0±0.1
- 功率匹配: Pload = Ppv ±5%

**测试用例**:
| 测试场景 | 负载条件 | 检测时间要求 |
|----------|----------|--------------|
| 完美匹配 | Qf=1, f=50Hz, Pmatch | ≤2s |
| 频率偏移 | f=50.5Hz | ≤2s |
| 电压偏移 | V=1.05p.u. | ≤2s |
| 功率不匹配 | Pload=0.5Ppv | ≤2s |

**非计划孤岛运行危害**:
- 人身安全风险
- 设备损坏风险
- 电能质量恶化
- 重合闸失败

### 谐波测试

**测试目的**:
验证逆变器输出电流的谐波含量满足并网标准要求，评估电能质量。

**谐波限制标准**:

**IEEE 519限值**:
| 谐波次数 | 限值(%额定电流) |
|----------|-----------------|
| 2-10 | 4.0% |
| 11-30 | 2.0% |
| 31-100 | 1.5% |
| THD | 5.0% |

**IEC 61000-3-6限值**:
- 奇次谐波: 3-15次各有限值
- 偶次谐波: 2-10次各有限值
- 总谐波畸变率: 5%

**测试条件**:
- 额定功率运行
- 不同功率点(10%, 25%, 50%, 75%, 100%)
- 不同电网阻抗

**谐波测量**:
```
THD = √(Σ(Ih²)) / I₁ × 100%

其中:
Ih: h次谐波电流有效值
I₁: 基波电流有效值
```

**影响因素**:
- 调制策略选择
- 开关频率
- 滤波器设计
- 电网阻抗
- 死区时间

**改善措施**:
- 优化调制策略
- 提高开关频率
- 改进滤波器
- 谐波补偿

## 并网标准

### IEEE 1547

**标准范围**:
IEEE 1547系列标准规定了分布式电源(包括光伏逆变器)并网的技术要求和测试程序。

**主要版本**:
- IEEE 1547-2003: 原版标准
- IEEE 1547-2018: 重大修订版
- IEEE 1547.1-2020: 测试程序

**关键要求**:

**电压和频率范围**:
| 参数 | 正常运行范围 | 允许运行范围 |
|------|--------------|--------------|
| 电压 | 0.88-1.10 p.u. | 0.50-1.10 p.u. |
| 频率 | 59.3-60.5 Hz | 56.5-62.0 Hz |

**低电压穿越**:
- 电压跌落至0时仍需支撑2s
- 无功电流支撑要求
- 电压恢复后有功功率恢复要求

**频率响应**:
- 频率过高: 有功功率降额
- 频率过低: 持续运行或增加输出
- 频率变化率耐受

**电能质量**:
- 直流注入: <0.5%额定电流
- 闪变: 符合IEEE 1453
- 谐波: 符合IEEE 519

**测试项目**:
- 稳态性能测试
- 暂态性能测试
- 孤岛检测测试
- 抗扰度测试
- 电能质量测试

### IEC 61727

**标准范围**:
IEC 61727规定了光伏系统并网接口的技术特性，适用于容量不超过100kVA的并网光伏系统。

**技术要求**:

**功率因数**:
- 额定功率时: ≥0.9超前或滞后
- 可调范围: 0.9超前-0.9滞后

**电压范围**:
- 正常运行: 85%-110%额定电压
- 保护动作: 50%-135%额定电压

**频率范围**:
- 正常运行: 49.5-50.5Hz (50Hz系统)
- 保护动作: 47-52Hz

**响应时间**:
- 电压异常响应: <0.2s
- 频率异常响应: <0.2s
- 重新并网延迟: ≥20s

**电能质量**:
- 谐波: 符合IEC 61000-3-2/3-6
- 闪变: 符合IEC 61000-3-3
- 直流注入: <1%额定电流

### GB/T 19964

**标准范围**:
GB/T 19964是中国国家标准，规定了光伏发电站接入电力系统的技术规定。

**主要要求**:

**有功功率控制**:
- 具备有功功率连续调节能力
- 响应电网调度指令
- 参与一次调频

**无功容量配置**:
- 功率因数可运行在0.95超前-0.95滞后
- 动态无功补偿能力
- 电压调节能力

**低电压穿越**:
- 电压跌至20%时需保持并网625ms
- 电压跌至0时需保持并网200ms
- 无功支撑: 至少注入2%In/p.u.跌落的无功电流

**电能质量**:
- 谐波: 符合GB/T 14549
- 闪变: 符合GB/T 12326
- 三相不平衡: 符合GB/T 15543

**测试验证**:
- 型式试验
- 出厂试验
- 现场试验
- 周期性试验

### 低电压穿越(LVRT)标准对比

| 标准 | 电压跌落要求 | 持续时间 | 无功支撑 | 适用地区 |
|------|--------------|----------|----------|----------|
| IEEE 1547-2018 | 0 p.u. | 2s | 需要 | 北美 |
| IEC 61400-21 | 15% | 625ms | 需要 | 欧洲(风电) |
| GB/T 19964 | 20% | 625ms | 需要 | 中国 |
| VDE-AR-N 4105 | 0% | 150ms | 需要 | 德国 |
| AS 4777 | 0% | 1-2s | 需要 | 澳大利亚 |

**LVRT曲线对比**:
```
电压(p.u.)
  │
1.0├─────────────────────
   │  IEEE  │
0.9 ├───┐   │  IEC/GB
   │   │   ├───┐
0.5 │   │   │   ├───
   │   │   │   │
0.2 │   └───┼───┤
   │       │   │
 0 ├───────┴───┴────→ 时间
   0  150ms 625ms 2s
```

**发展趋势**:
- 要求更加严格
- 统一国际标准
- 增加频率支撑要求
- 强调电网适应性

## 仿真建模

### 光伏阵列模型

**数学模型**:
```
I = Iph - Is×[exp(q(V+IRs)/nNkT) - 1] - (V+IRs)/Rsh

参数说明:
Iph: 光生电流
Is: 反向饱和电流
Rs: 串联电阻
Rsh: 并联电阻
n: 理想因子
N: 串联电池数
k: 玻尔兹曼常数
T: 温度
q: 电子电荷量
```

**简化模型**:
```
I = Isc×[1 - C1×(exp(V/(C2×Voc)) - 1)]

其中:
C1 = (1 - Imp/Isc)×exp(-Vmp/(C2×Voc))
C2 = (Vmp/Voc - 1)/ln(1 - Imp/Isc)
```

### 逆变器控制模型

**平均模型**:
- 忽略开关细节
- 保留控制动态
- 适合系统级仿真

**开关模型**:
- 详细开关过程
- 高频谐波分析
- 计算量大

### EMT仿真要点

**时间步长**:
- 开关模型: 1-10μs
- 平均模型: 10-100μs
- 系统级仿真: 100μs-1ms

**关键设置**:
- 数值积分方法
- 开关模型处理
- 初始条件设置
- 收敛性控制

## 相关页面

- [[mppt-control]] - 最大功率点跟踪控制
- [[grid-connected-inverter]] - 并网逆变器
- [[lvrt-control]] - 低电压穿越
- [[anti-islanding]] - 孤岛检测
- [[harmonic-analysis]] - 谐波分析
- [[ieee-1547]] - IEEE 1547标准
- [[power-quality]] - 电能质量

## 参考文献

1. Kjaer, S.B., et al. "A review of single-phase grid-connected inverters for photovoltaic modules." IEEE Transactions on Industry Applications, 2005.
2. Esram, T., and Chapman, P.L. "Comparison of Photovoltaic Array Maximum Power Point Tracking Techniques." IEEE Transactions on Energy Conversion, 2007.
3. IEEE 1547-2018, "Standard for Interconnection and Interoperability of Distributed Energy Resources with Associated Electric Power Systems Interfaces."
4. IEC 61727:2004, "Photovoltaic (PV) systems - Characteristics of the utility interface."
5. GB/T 19964-2012, "光伏发电站接入电力系统技术规定."
6. Teodorescu, R., et al. "Grid Converters for Photovoltaic and Wind Power Systems." Wiley, 2011.
7. 李建林, 等. "光伏并网逆变器技术." 机械工业出版社, 2019.

## 来源论文

见[[index]]光伏逆变器测试系统相关文献。
