---
title: "VSC-HVDC两端测试系统"
type: test-system
tags: [vsc, hvdc, two-terminal, test-system, point-to-point, hvdc-link, wind-integration]
created: "2026-05-03"
---

# VSC-HVDC两端测试系统


```mermaid
graph TD
    subgraph Ncmp[VSC-HVDC两端测试系统]
        N0[直流电压: ±200 kV]
        N1[额定功率: 400 MW]
        N2[直流电流: 1000 A]
        N3[输送距离: 100 km]
        N4[功率损耗: <3%]
    end
```


## 概述

电压源换流器型高压直流输电(Voltage Source Converter based High Voltage Direct Current, VSC-HVDC)两端测试系统是柔性直流输电技术中最基础也是最重要的拓扑结构。该系统由两个换流站通过直流线路连接构成点对点结构，代表了VSC-HVDC技术的基本形态。

作为基于电压源换流器的高压直流输电系统，两端VSC-HVDC在功率流向控制、无功功率独立调节、弱系统接入等方面具有显著优势。系统采用全控型电力电子器件(如IGBT、IGCT)，能够实现有功功率和无功功率的四象限独立控制，这在传统电网换相高压直流输电(LCC-HVDC)中是无法实现的。

该测试系统在电磁暂态(EMT)仿真研究中扮演着标准基准测试平台的角色，广泛应用于换流器建模验证、控制策略测试、故障分析研究、交直流系统交互作用分析等领域。其典型工程应用包括海上风电并网、异步电网互联、城市负荷中心供电、孤岛供电等场景。

## 系统架构

### 基本拓扑

**点对点结构**:
- 送端换流站: 将有功功率注入直流系统
- 受端换流站: 从直流系统吸收有功功率
- 直流输电线路: 连接两个换流站，可采用电缆或架空线

**功率流向**:
- 正常运行: 送端整流运行，受端逆变运行
- 功率反转: 通过改变直流电压极性实现快速功率反转
- 无功功率: 两端独立调节，与有功功率解耦

**典型应用场景**:
- 海上风电场并网送电
- 两个异步交流电网互联
- 城市中心负荷供电
- 偏远地区或孤岛供电

### 电压等级分类

**高压等级**:
- 直流电压: ±150 kV 至 ±320 kV
- 额定容量: 100 MW 至 1000 MW
- 应用场景: 远距离大容量输电
- 代表工程: 厦门柔性直流工程(±320kV/1000MW)

**中压等级**:
- 直流电压: ±30 kV 至 ±150 kV
- 额定容量: 10 MW 至 100 MW
- 应用场景: 中等距离输电、分布式能源汇集
- 代表工程: 南澳多端柔性直流工程(±160kV/200MW)

**低压等级**:
- 直流电压: ±10 kV 至 ±30 kV
- 额定容量: 1 MW 至 10 MW
- 应用场景: 配电网络、微电网
- 代表工程: 各类示范工程

## 系统参数

### 额定参数

**直流侧额定值**:
| 参数 | 典型值 | 范围 | 说明 |
|------|--------|------|------|
| 直流电压 | ±200 kV | ±150kV~±320kV | 极对地电压 |
| 额定功率 | 400 MW | 100~1000 MW | 单极容量 |
| 直流电流 | 1000 A | 500~2000 A | 额定工况 |
| 输送距离 | 100 km | 10~500 km | 电缆/架空线 |
| 功率损耗 | <3% | 2~5% | 包含换流站损耗 |

**交流侧额定值**:
| 参数 | 送端 | 受端 | 说明 |
|------|------|------|------|
| 额定电压 | 220 kV | 220 kV | 可配置为345kV/500kV |
| 额定频率 | 50 Hz | 50/60 Hz | 支持异步联网 |
| 短路比(SCR) | 2~5 | 2~10 | 弱系统可低至1.5 |
| 系统容量 | >2000 MVA | >2000 MVA | 交流系统强度 |

### 换流器配置

**两电平换流器(2L-VSC)**:
- 换流阀: 6脉桥结构
- 每桥臂: 全控器件串联
- 器件数: 数百至上千个IGBT
- 开关频率: 1-2 kHz
- 优点: 控制简单，技术成熟
- 缺点: 损耗较高，谐波含量大
- 适用: 中小容量系统

**模块化多电平换流器(MMC)**:
- 子模块拓扑: 半桥(HBSM)或全桥(FBSM)
- 每桥臂子模块数: 200~400个
- 电平数: 数百电平
- 等效开关频率: 数百Hz
- 优点: 波形质量好，损耗低，扩展性强
- 缺点: 控制复杂，子模块数量多
- 适用: 大容量远距离输电

**换流器参数对比**:
| 参数 | 两电平VSC | MMC |
|------|-----------|-----|
| 额定容量 | 100~500 MW | 200~1000+ MW |
| 直流电压 | ±80~±150 kV | ±150~±500 kV |
| 开关器件 | IGBT串联 | IGBT子模块 |
| 开关频率 | 1~2 kHz | 100~300 Hz |
| 损耗 | 1.5~2.5% | 0.8~1.5% |
| 谐波特性 | 需滤波器 | 波形接近正弦 |

## 交流系统参数

### 送端交流系统

**电压等级配置**:
- 主网电压: 220 kV / 345 kV / 500 kV
- 换流变网侧: 与主网电压一致
- 换流变阀侧: 根据换流器额定电压设计
- 变压器变比: 典型为230/200 kV

**系统强度参数**:
- 短路比(SCR): 2.0~5.0
- 有效短路比(ESCR): 1.5~4.5
- 系统阻抗角: 80°~88°
- 系统容量: 2000~10000 MVA

**送端系统特点**:
- 通常为风电场或发电中心
- 需具备足够的无功支撑能力
- 系统强度影响控制稳定性
- 低SCR工况需特殊控制策略

### 受端交流系统

**电压等级配置**:
- 受端主网: 220 kV / 345 kV / 500 kV
- 配电网络: 110 kV / 35 kV / 10 kV
- 负荷中心: 多电压等级供电

**系统强度参数**:
- 短路比(SCR): 2.5~10.0
- 有效短路比(ESCR): 2.0~8.0
- 负荷功率因数: 0.85~0.95滞后
- 系统容量: 3000~20000 MVA

**受端系统特点**:
- 通常为负荷中心
- 需电压支撑和无功补偿
- 故障穿越能力要求高
- 功率突变冲击承受能力

### 换流变压器

**主变压器参数**:
| 参数 | 典型值 | 说明 |
|------|--------|------|
| 额定容量 | 200~500 MVA | 单台容量 |
| 电压比 | 220/200 kV | 网侧/阀侧 |
| 短路阻抗 | 12~18% | 限制故障电流 |
| 接线方式 | YNd11 或 YNa0d11 | 提供零序通路 |
| 调压范围 | ±10% | 有载调压 |

**变压器特性**:
- 高短路阻抗限制阀侧短路电流
- 漏抗参与换流器与交流系统功率交换
- 饱和特性影响谐波传递
- 分接头调节优化运行点

### 交流滤波器

**滤波器配置**:
- 单调谐滤波器: 针对特定谐波次数
- 双调谐滤波器: 同时滤除两个谐波
- 高通滤波器: 宽频带谐波抑制
- 无功补偿容量: 通常提供20~40%额定容量的无功

**滤波器参数**:
| 滤波器类型 | 调谐频率 | 品质因数Q | 无功容量 |
|------------|----------|-----------|----------|
| 11次单调谐 | 550 Hz | 30~50 | 20 Mvar |
| 13次单调谐 | 650 Hz | 30~50 | 20 Mvar |
| 高通滤波器 | 150 Hz+ | 0.5~2 | 40 Mvar |

## 直流系统

### 直流输电线路

**电缆类型**:
- 挤压绝缘电缆(XLPE): 适用于±320kV以下
- 充油电缆: 传统技术，适用于更高电压
- 直流海底电缆: 特殊铠装结构
- 电缆电容: 显著影响暂态过程

**架空线类型**:
- 双极结构: 正极和负极导线
- 地线: 提供屏蔽和故障电流路径
- 绝缘子串: 直流耐污型设计
- 线路电感: 决定故障电流上升率

**线路参数对比**:
| 参数 | 电缆 | 架空线 |
|------|------|--------|
| 单位长度电阻 | 0.01~0.02 Ω/km | 0.02~0.04 Ω/km |
| 单位长度电感 | 0.3~0.5 mH/km | 0.8~1.2 mH/km |
| 单位长度电容 | 0.2~0.4 μF/km | 0.01~0.02 μF/km |
| 充电功率 | 大 | 小 |
| 暂态特性 | 慢 | 快 |
| 适用距离 | 中短距离 | 长距离 |

### 直流电抗器

**平波电抗器作用**:
- 限制故障电流上升率
- 平滑直流电流纹波
- 防止换相失败
- 提供直流侧阻尼

**参数配置**:
| 参数 | 典型值 | 说明 |
|------|--------|------|
| 额定电感 | 50~300 mH | 每极配置 |
| 额定电流 | 1500~3000 A | 直流额定值 |
| 过流能力 | 1.3~1.5 pu | 短时过载 |
| 电阻 | <0.1 Ω | 直流电阻 |

**安装位置**:
- 极线电抗器: 每极线路侧
- 中性线电抗器: 接地极线路中
- 阀厅电抗器: 换流器出口处

### 直流滤波器

**直流侧谐波特性**:
- 特征谐波: 12k±1次(12脉波)
- 非特征谐波: 由不平衡和控制产生
- 谐波电压: 影响线路绝缘和设备应力

**滤波器配置**:
- 12/24次双调谐滤波器
- 高通滤波器
- 无源滤波器组

**滤波器参数**:
| 参数 | 数值 | 说明 |
|------|------|------|
| 额定电压 | ±320 kV | 极对地电压 |
| 电容值 | 1~5 μF | 高压电容器组 |
| 电感值 | 10~50 mH | 干式电抗器 |
| 调谐频率 | 600/1200 Hz | 12/24次谐波 |

### 接地系统

**接地方式**:
- 钳位电阻接地: 限制接地故障电流
- 接地极: 分散入地电流
- 金属回线: 替代接地极运行

**接地极参数**:
| 参数 | 典型值 | 说明 |
|------|--------|------|
| 接地电阻 | <0.5 Ω | 工频接地电阻 |
| 持续电流 | 300~600 A | 长期运行电流 |
| 短时电流 | 3000~6000 A | 故障转移电流 |
| 土壤温升 | <50°C | 避免土壤干燥 |

**接地极线路**:
- 导线截面: 选择基于热稳定
- 线路长度: 通常数十公里
- 绝缘水平: 较低绝缘要求

## 控制系统

### 控制层级结构

**系统级控制**:
- 功率调度控制: 设定有功功率参考值
- 电压协调控制: 两端直流电压配合
- 系统保护控制: 故障检测与处理
- 通信系统: 站间通信协调

**换流站级控制**:
- 有功功率控制(P控制)
- 直流电压控制(Vdc控制)
- 交流电压控制(Vac控制)
- 频率控制(F控制)

**换流阀级控制**:
- 脉冲宽度调制(PWM)
- 最近电平逼近调制(NLM)
- 环流抑制控制(MMC)
- 子模块电压均衡控制

### 送端控制策略

**主控制模式**:
- **有功功率控制**: 维持设定功率输送
  - 功率参考值: 调度指令或风速决定
  - 功率变化率限制: 0.1~1 pu/s
  - 功率跟踪精度: ±1%

- **直流电压控制**: 维持直流电压恒定
  - 电压参考值: 额定值或调度值
  - 电压调节范围: ±5%
  - 电压控制精度: ±0.5%

**从控制模式**:
- **交流电压控制**: 维持换流站母线电压
  - 电压参考值: 额定交流电压
  - 无功调节范围: ±50%额定容量
  - 电压控制带宽: 数十Hz

- **无功功率控制**: 设定无功功率输出
  - 功率因数控制: 0.9超前~0.9滞后
  - 无功功率范围: ±50%额定容量

### 受端控制策略

**主控制模式**:
- **直流电压控制**: 作为电压支撑端
  - 维持直流系统电压稳定
  - 是两端系统的电压参考端
  - 通常送端控制功率，受端控制电压

- **有功功率控制**: 接收调度功率
  - 根据受端系统需求调节
  - 配合送端实现功率平衡

**从控制模式**:
- **交流电压控制**: 支撑受端电网电压
  - 电压下垂特性: 2~5%
  - 快速无功响应: <100ms
  - 电压调节范围: ±10%

- **频率控制**: 参与电网调频
  - 一次调频: 下垂特性
  - 二次调频: AGC配合
  - 频率调节范围: ±0.5 Hz

### 控制模式配合

**典型配置一: 送端功率/受端电压**:
- 送端: 有功功率控制 + 交流电压控制
- 受端: 直流电压控制 + 交流电压控制
- 特点: 最常见配置，电压稳定

**典型配置二: 送端电压/受端功率**:
- 送端: 直流电压控制 + 无功功率控制
- 受端: 有功功率控制 + 交流电压控制
- 特点: 适用于风电场直接控制电压

**模式切换**:
- 正常运行: 固定主从关系
- 故障运行: 自动切换控制模式
- 功率反转: 主从角色互换

### 内环电流控制

**dq解耦控制**:
- d轴电流: 控制有功功率/直流电压
- q轴电流: 控制无功功率/交流电压
- 解耦补偿: 消除交叉耦合

**电流控制器参数**:
| 参数 | 典型值 | 说明 |
|------|--------|------|
| 比例增益Kp | 0.3~0.8 | 电流环响应速度 |
| 积分增益Ki | 10~50 | 消除稳态误差 |
| 带宽 | 200~500 Hz | 电流环带宽 |
| 限幅 | 1.1~1.2 pu | 过电流保护 |

**电流限制**:
- 正常运行: ±1.0 pu
- 短时过载: ±1.1 pu(10s)
- 暂态过程: ±1.2 pu(瞬时)

## 故障穿越控制

### 低电压穿越(LVRT)

**电压跌落响应**:
- 电压跌至20%: 不脱网运行
- 持续150ms: 维持有功输出
- 恢复后: 快速恢复功率

**无功电流注入**:
- 电压跌落>10%: 注入无功电流
- 无功电流增量: 每跌1%增2%
- 最大无功电流: 1.0 pu

**有功功率调节**:
- 电压跌落期间: 减小有功输出
- 防止过电流: 电流优先分配给无功
- 电压恢复后: 有功斜坡恢复

### 高电压穿越(HVRT)

**电压升高响应**:
- 电压升至110%: 持续运行
- 电压升至120%: 短时运行
- 无功调节: 吸收无功降低电压

### 直流故障穿越

**直流侧故障类型**:
- 极间短路: 最严重故障
- 单极接地: 常见故障
- 断线故障: 开路故障

**故障处理策略**:
- 故障检测: 电压/电流变化率
- 阀闭锁: 快速闭锁换流阀
- 直流断路器: 隔离故障
- 重启策略: 故障清除后重启

**MMC故障处理**:
- 全桥子模块: 可实现直流故障清除
- 半桥子模块: 需直流断路器配合
- 子模块旁路: 故障子模块隔离

## 典型测试场景

### 功率阶跃测试

**测试目的**:
- 验证控制系统动态响应
- 评估功率调节性能
- 检验交直流系统交互

**测试设置**:
| 测试项目 | 阶跃幅度 | 测量指标 |
|----------|----------|----------|
| 小信号阶跃 | ±5%额定功率 | 响应时间、超调量 |
| 中信号阶跃 | ±20%额定功率 | 稳定时间、振荡次数 |
| 大信号阶跃 | ±50%额定功率 | 最大偏差、恢复特性 |
| 满功率阶跃 | ±100%额定功率 | 极限工况性能 |

**性能指标**:
- 响应时间: <100ms
- 稳定时间: <500ms
- 超调量: <5%
- 稳态误差: <1%

**测试波形分析**:
- 功率跟踪曲线
- 直流电压波动
- 交流电流变化
- 无功功率响应

### 直流故障测试

**极间短路故障**:
- **故障设置**:
  - 故障位置: 线路中点
  - 故障电阻: 0.1~1.0 Ω
  - 故障时刻: 稳态运行时

- **测试内容**:
  - 故障电流峰值: 通常5~10 pu
  - 故障电流上升率: di/dt
  - 阀侧过电流: IGBT应力
  - 保护动作时间: <10ms

- **系统响应**:
  - 故障检测时间: 1~3ms
  - 阀闭锁时间: 2~5ms
  - 故障隔离时间: 10~30ms
  - 系统重启时间: 200~500ms

**单极接地故障**:
- **故障特点**:
  - 接地电流: 由接地方式决定
  - 健全极电压: 升高至线电压
  - 功率传输: 可维持降功率运行

- **保护策略**:
  - 接地故障检测
  - 故障极隔离
  - 金属回线转换
  - 单极运行维持

### 交流故障测试

**三相短路故障**:
- **故障设置**:
  - 故障类型: 三相金属性接地
  - 故障位置: 送端/受端母线
  - 故障持续时间: 100~500ms
  - 故障清除: 线路重合闸

- **测试目的**:
  - 低电压穿越能力
  - 无功电流注入性能
  - 故障期间功率控制
  - 故障后恢复特性

**单相接地故障**:
- 不对称故障特性
- 负序电流抑制
- 有功功率波动
- 直流电压二倍频波动

**电压跌落测试**:
| 电压跌落深度 | 持续时间 | 测试目的 |
|--------------|----------|----------|
| 跌至80% | 1000ms | 轻度电压跌落 |
| 跌至50% | 500ms | 中度电压跌落 |
| 跌至20% | 150ms | 严重电压跌落 |
| 跌至0% | 100ms | 电压完全丢失 |

### 换流器闭锁测试

**正常闭锁**:
- 闭锁触发: 正常停运指令
- 功率下降: 按设定速率
- 直流放电: 通过放电电阻
- 交流侧: 断路器断开

**紧急闭锁**:
- 触发条件: 保护动作
- 闭锁速度: 立即闭锁
- 过电压抑制: 避雷器动作
- 故障录波: 保存故障数据

**闭锁后测试**:
- 直流电压衰减
- 交流侧过电压
- 变压器饱和
- 重合闸策略

### 黑启动测试

**测试目的**:
- 验证换流站自启动能力
- 测试充电策略
- 评估系统恢复过程

**启动过程**:
1. 站用电恢复
2. 阀控系统自检
3. 交流侧充电
4. 解锁换流器
5. 建立直流电压
6. 功率逐步提升

**关键参数**:
- 充电电流限制
- 电压上升速率
- 功率增长斜率
- 系统同步过程

## 研究应用

### VSC建模验证

**详细模型研究**:
- IGBT开关模型: 精确模拟开关过程
- 损耗计算: 导通损耗+开关损耗
- 热模型: 结温计算与散热
- 电磁干扰: EMI特性分析

**平均值模型**:
- 开关函数模型: 忽略开关细节
- 计算效率: 大幅提升
- 精度范围: 基频特性准确
- 适用场景: 系统级研究

**模型验证方法**:
- 与详细模型对比
- 与实测数据对比
- 频率响应验证
- 暂态过程验证

### 控制策略测试

**矢量控制研究**:
- 解耦控制性能
- 参数鲁棒性分析
- 带宽优化设计
- 抗干扰能力测试

**直接功率控制**:
- 无电流传感器方案
- 功率估算精度
- 动态响应特性
- 稳态性能评估

**模型预测控制**:
- 多目标优化
- 约束处理能力
- 计算复杂度分析
- 实时性验证

### 故障分析

**故障电流计算**:
- 交流侧故障电流
- 直流侧故障电流
- 阀侧过电流应力
- 接地故障电流分布

**绝缘配合研究**:
- 过电压水平确定
- 避雷器配置
- 绝缘裕度评估
- 雷电过电压防护

**保护配合**:
- 保护区域划分
- 保护定值整定
- 动作时间配合
- 后备保护设计

### 混合仿真

**机电-电磁混合仿真**:
- 接口位置选择
- 等值电路设计
- 数据交换时序
- 仿真效率与精度平衡

**多速率仿真**:
- 快子系统: 换流器详细模型
- 慢子系统: 交流网络简化
- 接口算法: 插值与预测
- 稳定性分析

**实时仿真**:
- 硬件在环测试
- 控制器测试
- 保护装置测试
- 系统级验证

### 交直流系统交互

**稳定性分析**:
- 小信号稳定性: 特征值分析
- 次同步振荡: SSO分析
- 谐波稳定性: 阻抗法分析
- 电压稳定性: PV曲线分析

**电能质量研究**:
- 谐波传递特性
- 电压波动与闪变
- 直流偏磁问题
- 三相不平衡

**宽频带特性**:
- 阻抗频率特性
- 谐振风险分析
- 宽带模型需求
- 测量与验证

## 仿真设置

### 仿真平台

**PSCAD/EMTDC**:
- 特点: 专业电磁暂态仿真
- 模型库: 丰富电力电子模型
- 用户界面: 图形化建模
- 编程能力: 支持自定义组件
- 适用场景: 详细模型仿真

**MATLAB/Simulink**:
- 特点: 通用仿真平台
- 工具箱: Simscape Electrical
- 编程能力: 强大脚本功能
- 数据后处理: 优秀可视化
- 适用场景: 控制策略开发

**RT-LAB/RTDS**:
- 特点: 实时仿真系统
- 硬件接口: 支持物理设备连接
- 应用场景: 硬件在环测试
- 计算能力: 并行计算架构

**其他工具**:
- DIgSILENT PowerFactory
- Power Systems Computer Aided Design
- EMTP-RV
- PSCAD X4

### 仿真步长

**步长选择原则**:
| 研究内容 | 推荐步长 | 说明 |
|----------|----------|------|
| 开关过程分析 | 0.1~1 μs | 精确模拟开关瞬态 |
| 控制系统设计 | 1~10 μs | 控制环动态响应 |
| 系统级暂态 | 10~50 μs | 故障分析、稳定性 |
| 机电暂态 | 1~10 ms | 长期动态过程 |

**步长与精度关系**:
- 步长越小: 精度越高，计算越慢
- 步长越大: 计算越快，可能数值不稳定
- 开关事件: 需足够小步长捕捉
- 数值稳定性: 满足Courant条件

### 模型复杂度

**详细模型**:
- 换流阀: 开关级详细模型
- 控制: 实际控制器代码
- 保护: 完整保护逻辑
- 适用: 设备级研究、控制器测试

**简化模型**:
- 换流阀: 平均值模型
- 控制: 理想控制环节
- 保护: 简化逻辑
- 适用: 系统级研究、稳定性分析

**混合模型**:
- 关键设备: 详细模型
- 外围系统: 简化模型
- 接口: 阻抗/功率边界
- 适用: 兼顾精度与效率

### 仿真案例参数

**标准测试系统**:
```
系统额定容量: 400 MW
直流额定电压: ±200 kV
送端交流电压: 230 kV
受端交流电压: 230 kV
换流变容量: 220 MVA
换流变变比: 230/200 kV
短路阻抗: 15%
直流线路长度: 100 km
直流线路电阻: 0.015 Ω/km
直流电抗器: 100 mH
```

**小系统参数**:
```
系统额定容量: 100 MW
直流额定电压: ±80 kV
送端交流电压: 110 kV
受端交流电压: 110 kV
换流变容量: 60 MVA
直流线路长度: 20 km
```

**大系统参数**:
```
系统额定容量: 1000 MW
直流额定电压: ±320 kV
送端交流电压: 500 kV
受端交流电压: 500 kV
换流变容量: 550 MVA
直流线路长度: 300 km
```

## 与其他测试系统比较

| 测试系统 | 拓扑结构 | 额定容量 | 主要应用 |
|----------|----------|----------|----------|
| **VSC-HVDC两端** | **点对点** | **100~1000 MW** | **柔性直流输电研究** |
| VSC-MTDC | 多端网络 | 多端总和 | 多端直流协调控制 |
| LCC-HVDC | 点对点 | 1000+ MW | 传统直流输电 |
| IEEE 39节点 | 交流网络 | 6000 MW | 交流系统稳定性 |
| CIGRE HVDC | 背靠背 | 500~1000 MW | 直流输电标准测试 |
| 风电并网测试 | 新能源接入 | 50~500 MW | 新能源特性研究 |

## 相关测试系统

- [[ieee-39-bus-system]] - IEEE 39节点交流系统
- [[vsc-mmc-test-system]] - VSC-MMC测试系统
- [[mt-hvdc-test-system]] - 多端HVDC测试系统
- [[wind-farm-hvdc]] - 风电场HVDC并网系统
- [[weak-grid-vsc]] - 弱电网VSC测试系统
- [[back-to-back-hvdc]] - 背靠背HVDC测试系统

## 参考文献

1. Flourentzou, N., et al. "VSC-based HVDC power transmission systems: An overview." IEEE Transactions on Power Electronics, 2009
2. Cole, S., et al. "Generalized dynamic VSC MTDC model for power system stability studies." IEEE Transactions on Power Systems, 2010
3. Peralta, J., et al. "Detailed and averaged models for a 401-level MMC-HVDC system." IEEE Transactions on Power Delivery, 2012
4. Saad, H., et al. "Modular multilevel converter models for electromagnetic transient studies." IEEE Transactions on Power Delivery, 2014
5. 徐政, 等. "柔性直流输电系统". 机械工业出版社, 2013
6. 汤广福, 等. "多端柔性直流输电技术研究". 中国电力出版社, 2015

## 来源论文

见[[index]]VSC-HVDC两端测试系统相关文献。
