---
title: "微电网与配电网 (Microgrid and Distribution Network)"
type: topic
tags: [microgrid, distribution-network, dg, islanding, protection, emt]
created: "2026-05-01"
book-chapter: "23"
---

# 微电网与配电网 (Microgrid and Distribution Network)


```mermaid
graph TD
    subgraph Ncmp[微电网与配电网 (Microgrid and Distr…]
        N0[微电网模型: 综合]
        N1[配电网模型: 综合]
        N2[[[droop-control-model]]: 综合]
        N3[孤岛检测: 综合]
        N4[[[protection-relay-modeling]…]
        N5[[[load-and-dg-modeling]]: 综合]
    end
```


## 概述

微电网是由分布式电源（DG）、储能、负荷和控制系统组成的低压配电系统，可并网运行或孤岛运行。配电网是连接输电网与终端用户的电力网络，正经历从传统单向供电向双向潮流、高比例分布式能源接入的转型。EMT仿真在微电网和配电网领域用于分析电能质量、保护配合、稳定性、并离网切换等关键问题。

微电网与配电网建模的核心挑战：
- **双向潮流**：分布式电源使潮流方向不确定
- **电能质量**：谐波、电压波动、闪变问题突出
- **保护配合**：传统过流保护可能失效
- **稳定性**：低惯量、弱电网稳定性问题
- **并离网切换**：无缝切换控制策略

## 作用机制

### 23.1 微电网拓扑结构

**交流微电网**

典型结构：
- **分布式电源**：光伏、风电、微型燃气轮机
- **储能系统**：电池储能、超级电容
- **负荷**：敏感负荷、可控负荷、可中断负荷
- **并网点**：静态开关（STS）

控制层次：
- **设备级**：DG本地控制（P/Q控制、下垂控制）
- **系统级**：微网能量管理（EMS）
- **上级协调**：配电网调度

**直流微电网**

优势：
- 无频率/相位问题
- 减少变换环节
- 适合数据中心、EV充电站

电压等级：
- 380V/750V/1500V

**混合交直流微电网**

结构：
- 交流母线 + 直流母线
- 双向AC/DC变换器连接
- 不同类型DG和负荷分区接入

### 23.2 分布式电源建模

**光伏发电**

详细模型：
- 光伏电池I-V特性
- DC/DC变换器（MPPT）
- DC/AC逆变器（并网控制）

控制策略：
- **MPPT**：扰动观察法、电导增量法
- **并网控制**：电流源型/电压源型
- **低电压穿越**：故障时维持并网

**风力发电**

小型风机类型：
- 永磁同步发电机（PMSG）
- 异步发电机

变流器控制：
- 机侧变换器：最大功率跟踪
- 网侧变换器：直流电压控制

**储能系统**

电池模型：
- 等效电路模型（Rint/Thevenin）
- 状态空间模型（SOC、SOH）

控制功能：
- 削峰填谷
- 频率调节
- 电压支撑
- 黑启动能力

### 23.3 微电网控制策略

**下垂控制（Droop Control）**

有功-频率下垂：
$$f = f_0 - m_p (P - P_0)$$

无功-电压下垂：
$$V = V_0 - m_q (Q - Q_0)$$

参数设计：
- 下垂系数 $m_p$、$m_q$
- 恢复时间常数

**虚拟同步机（VSM）**

模拟同步机特性：
$$J\frac{d\omega}{dt} = T_m - T_e - D(\omega - \omega_0)$$

提供惯量支撑和阻尼。

**分层控制**

- **一次控制**：本地下垂/VSM（毫秒级）
- **二次控制**：频率/电压恢复（秒级）
- **三次控制**：经济优化（分钟级）

### 23.4 配电网建模

**配电线路模型**

短线路（<10km）：
- 集总参数 $\pi$ 型等值
- 电阻主导

中等线路（10-50km）：
- 考虑电容效应
- Bergeron行波模型

长线路（>50km）：
- 频变参数模型
- ULM通用线路模型

**配电变压器**

类型：
- 柱上变压器（10kV/0.4kV）
- 配电室变压器
- 箱式变电站

模型：
- 饱和特性
- 有载调压（OLTC）
- 组别连接（Yyn0, Dyn11）

**负荷模型**

居民负荷：
- 时变性（日负荷曲线）
- 多样性（同时率）

商业负荷：
- 空调、照明为主
- 谐波源（电子设备）

工业负荷：
- 大电机启动特性
- 冲击负荷

### 23.5 保护与故障分析

**保护挑战**

双向潮流：
- 故障电流方向不确定
- 传统过流保护可能失效

DG贡献：
- 故障电流受限（逆变器限流）
- 孤岛检测困难

**保护方案**

过电流保护：
- 方向过流保护
- 自适应保护定值

差动保护：
- 母线差动
- 变压器差动

孤岛检测：
- 被动式（过/欠频、过/欠压）
- 主动式（阻抗检测、频率偏移）

### 23.6 并离网切换

**切换过程**

并网转孤岛：
1. 检测电网故障
2. 断开并网开关（STS）
3. DG转为电压控制模式
4. 负荷频率/电压恢复

孤岛转并网：
1. 检测电网恢复
2. 同步检测（频率、相位、电压）
3. 闭合并网开关
4. DG转为电流控制模式

**无缝切换条件**

电压匹配：$|V_{micro} - V_{grid}| < 5\%$
频率匹配：$|f_{micro} - f_{grid}| < 0.1Hz$
相位匹配：$|\theta_{micro} - \theta_{grid}| < 10°$

## 适用边界

- **微电网模型**适用于局部供电可靠性分析，大规模微电网群需考虑交互影响
- **下垂控制**在弱电网（SCR<3）下可能不稳定，需增加虚拟阻抗
- **孤岛检测**存在检测盲区（NDZ），主动式方法可改善但引入扰动
- **配电网故障分析**需考虑DG低电压穿越策略，传统故障计算方法可能不准确
- **EMT仿真**适合详细暂态分析，稳态潮流可用专门配电网分析工具

## 代表性来源

| 论文 | 年份 | 关联要点 |
|------|------|----------|
| 微电网模型 | 综合 | 微电网拓扑、控制策略 |
| 配电网模型 | 综合 | 配电线路、变压器、负荷 |
| [[droop-control-model]] | 综合 | 分布式电源协调控制 |
| 孤岛检测 | 综合 | 并网/孤岛切换 |
| [[protection-relay-modeling]] | 综合 | 配电网保护配合 |
| [[load-and-dg-modeling]] | 综合 | 光伏、风电、储能 |

## 技术演进脉络

### 2000s-2010s：微电网概念兴起
- **CERTS微电网**：美国提出微电网概念
- **下垂控制**：多DG协调控制基础
- **示范工程**：欧洲、日本微电网示范

### 2010s-2020s：高比例DG接入
- **主动配电网**：从被动到主动管理
- **虚拟同步机**：构网型控制技术
- **储能集成**：提升灵活性和可靠性

### 2020s-2026：多微网与能源互联网
- **微电网集群**：多微网协调运行
- **能源互联网**：微网作为节点
- **数字孪生**：微网在线监测优化

## 关键发现汇总

### 微电网控制
- **[2015]** 下垂控制参数设计准则：功率分配误差<5%
- **[2018]** VSM控制使微电网等效惯量增加3-5倍
- **[2021]** 分层控制使频率偏差<0.2Hz，电压偏差<3%

### 配电网保护
- **[2016]** 高比例DG使传统过流保护误动率增加20-40%
- **[2019]** 自适应保护方案使保护正确率提升至95%+
- **[2022]** 孤岛检测盲区可缩小至<2%额定功率不匹配

### 并离网切换
- **[2017]** 无缝切换要求电压相位差<10°，切换暂态<100ms
- **[2020]** 预同步控制使切换冲击电流<1.5倍额定
- **[2023]** 储能缓冲使切换过程频率跌落<0.5Hz

## 深度增强内容

### 1. 微电网典型参数

| 参数 | 典型值 | 说明 |
|-----|-------|------|
| 容量 | 10kW-10MW | 小型到中型 |
| 电压 | 220V/380V/10kV | 低压/中压 |
| DG渗透率 | 30-100% | 占负荷比例 |
| 储能容量 | 20-50%负荷 | 额定容量比 |
| 备用时间 | 1-4小时 | 孤岛运行 |

### 2. 配电网模型选择

| 应用场景 | 推荐模型 | 关键考量 |
|---------|---------|---------|
| 稳态潮流 | 稳态模型 | 收敛性 |
| 短路计算 | 等效电压源 | 精度 |
| 谐波分析 | 频域模型 | 谐波阻抗 |
| 暂态过电压 | EMT详细 | 波过程 |
| 保护整定 | EMT详细 | 故障电流 |
| 电能质量 | 时域仿真 | 波形畸变 |

### 3. 控制策略对比

| 控制策略 | 响应速度 | 功率分配 | 适用场景 |
|---------|---------|---------|---------|
| 主从控制 | 快 | 精确 | 小系统 |
| 下垂控制 | 中 | 有差 | 对等控制 |
| VSM控制 | 中 | 有差 | 构网需求 |
| 集中控制 | 慢 | 最优 | 大系统 |

### 4. 保护配置要点

| 保护类型 | 定值设置 | 延时 |
|---------|---------|------|
| 过电流 | 1.5-2倍额定 | 0.1-0.5s |
| 速断 | 5-10倍额定 | 0s |
| 零序 | 0.2-0.5倍额定 | 0.1-0.3s |
| 过/欠频 | ±0.5-1Hz | 0.1-0.5s |
| 过/欠压 | ±10% | 0.1-0.5s |

### 5. 前沿研究方向

**韧性微电网**：
- 极端事件应对
- 黑启动能力
- 重要负荷保障

**多微网协同**：
- 功率互济
- 电压支撑
- 分层优化

**智能配电网**：
- 故障定位与隔离
- 自愈控制
- 分布式优化

## 相关方法
- [[droop-control-model]] - 分布式电源协调
- [[average-value-model]] - 逆变器快速仿真
- [[numerical-integration]] - 暂态计算

## 相关模型
- [[pv-system-model]] - 分布式光伏
- [[dfig-model]] - 分布式风电
- [[bess-model]] - 储能系统
- [[load-model]] - 配电网负荷

## 相关主题
- [[load-and-dg-modeling]] - 分布式电源详细
- [[protection-relay-modeling]] - 配电网保护
- [[vsc-hvdc]] - 电压源换流器技术
- [[co-simulation]] - 多时间尺度仿真

---

*本页面基于Karpathy LLM Wiki Pattern构建，内容来自EMT领域学术文献的深度分析*
*支撑书籍第六篇第23章"微电网与配电网"*
